
Version,
  8.9;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Primary School_2004 Single Block,       !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  blocks-1217_education_1_Core,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Construction Ffactor Ground Floor 4,    !- Construction Name
  blocks-1217_education_1_Core,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 1 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 2 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 3 {m}
  30.48, -47.0916, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_Core,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 2 {m}
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.48, -47.0916, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_Core,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 47.0916, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.48, 47.0916, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_Core,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  30.48, -47.0916, 0,                     !- X,Y,Z Vertex 2 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 3 {m}
  30.48, 47.0916, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_Core,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -47.0916, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 2 {m}
  30.48, -47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  30.48, -47.0916, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-1217_education_1_Core,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  30.48, 47.0916, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -30.48, 47.0916, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -30.48, -47.0916, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  skylight_6.64356771_0.49_1.17,          !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.096, -9.41831999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  6.096, 9.41832, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 9.41832, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -6.096, -9.41831999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_School_Lights 5,      !- Name
  blocks-1217_education_1_Core,           !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.836399004,                           !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1773,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1773,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1773,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1773,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1773,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1773,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1773,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.18,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.18,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.18,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.18,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.18,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.18,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.18,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.18;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1773,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1773,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1773,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1773,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1773,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1773,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1773,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1773,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1773,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1773,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1773,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1773,                                 !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1773,                                 !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1773,                                 !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1773,                                 !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1773,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1773,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1773,                                 !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1773,                                 !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1773,                                 !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1773,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1773,                                 !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1773;                                 !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1773,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1773,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1773,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1773,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1773,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1773,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1773,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1773,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1773,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1773,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1773,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1773,                                 !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1773,                                 !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1773,                                 !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1773,                                 !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1773,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1773,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1773,                                 !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1773,                                 !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1773,                                 !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1773,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1773,                                 !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1773;                                 !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1773,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1773,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1773,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1773,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1773,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1773,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1773,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.18,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.18,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.18,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.18,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.18,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.18,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1773,                                 !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1773,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1773,                                 !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1773;                                 !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1773,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1773,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1773,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1773,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1773,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1773,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1773,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1773,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1773,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1773,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1773,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1773,                                 !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1773,                                 !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1773,                                 !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1773,                                 !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1773,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1773,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1773,                                 !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1773,                                 !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1773,                                 !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1773,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1773,                                 !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1773;                                 !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jan4-Jun27, !- Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1773,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1773,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1773,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1773,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1773,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1773,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1773,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1773,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1773,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1773,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1773,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1773,                                 !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1773,                                 !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1773,                                 !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1773,                                 !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1773,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1773,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1773,                                 !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1773,                                 !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1773,                                 !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1773,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1773,                                 !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1773;                                 !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jun28-Jul4, !- Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jul5-Aug29, !- Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Aug30-Sep5, !- Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Sep6-Dec31, !- Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  PNNL_Asset_Rating_School_Lighting_Schedule Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Lighting_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ZoneControl:Thermostat,
  blocks-1217_education_1_Core Thermostat, !- Name
  blocks-1217_education_1_Core,           !- Zone or ZoneList Name
  blocks-1217_education_1_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 5;    !- Control Name 1

Schedule:Compact,
  blocks-1217_education_1_Core Thermostat Schedule, !- Name
  blocks-1217_education_1_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-1217_education_1_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  PNNL_Asset_Rating_School_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_School_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.56,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.56,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.56,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.56,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.56,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.56,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.56,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.21,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.21,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.21,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.21,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.21,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.21,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.21,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.56,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.56,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.56,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.56,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.56,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.56,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.56,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.56,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.56;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Heating_Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.56,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.56,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.56;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Heating_Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.56,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.56,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.56;                                  !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Heating_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Heating_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_Asset_Rating_School_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Heating_Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Heating_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Heating_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Heating_Schedule_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.56,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.56,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.56;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Heating_Schedule_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.21,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.21,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.21,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.21,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.21,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.21,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.21,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.21,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.21,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.21,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.21,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.21,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.21,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.21,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.21,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.21,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.21,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.21,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.21,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.21,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.21,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.21,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.21,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.21;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  24,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  24,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  24,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  24,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  24,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  24,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  24,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Cooling_Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Cooling_Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Cooling_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Cooling_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Cooling_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Cooling_Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Cooling_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Cooling_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Cooling_Schedule_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  24,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  24,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  24,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  24,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  24,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  24,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  24,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  24,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  24,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  24,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  24,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  24,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  24,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  24,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  24,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  24,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  24,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  24,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  24,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  24,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  24;                                     !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Cooling_Schedule_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  blocks-1217_education_1_Core,           !- Zone Name
  blocks-1217_education_1_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-1217_education_1_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Node 67;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-1217_education_1_Core Inlet Node List, !- Name
  Node 63;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 5, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 63,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-1217_education_1_Core Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-1217_education_1_Core,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-1217_education_1_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-1217_education_1_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jan4-Jun27, !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jun28-Jul4, !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jul5-Aug29, !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Aug30-Sep5, !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Sep6-Dec31, !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Occupancy_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  PNNL_Asset_Rating_School_Occupancy_Schedule Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Occupancy_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-1217_education_1_Core,           !- Zone Name 1
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 1
  blocks-1217_education_1_Core Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001979676,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  blocks-1217_education_1_East Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Construction Ffactor Ground Floor 2,    !- Construction Name
  blocks-1217_education_1_East Perimeter, !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 51.6636, 0,                     !- X,Y,Z Vertex 1 {m}
  35.052, -51.6636, 0,                    !- X,Y,Z Vertex 2 {m}
  30.48, -47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  30.48, 47.0916, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-1217_education_1_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, -51.6636, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.052, -51.6636, 0,                    !- X,Y,Z Vertex 2 {m}
  35.052, 51.6636, 0,                     !- X,Y,Z Vertex 3 {m}
  35.052, 51.6636, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.485,     !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.052, -51.6382, 2.0702351834727,      !- X,Y,Z Vertex 1 {m}
  35.052, -51.6382, 0.762,                !- X,Y,Z Vertex 2 {m}
  35.052, 51.6382, 0.762,                 !- X,Y,Z Vertex 3 {m}
  35.052, 51.6382, 2.0702351834727;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  30.48, -47.0916, 0,                     !- X,Y,Z Vertex 2 {m}
  35.052, -51.6636, 0,                    !- X,Y,Z Vertex 3 {m}
  35.052, -51.6636, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 47.0916, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 2 {m}
  30.48, -47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  30.48, -47.0916, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 51.6636, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.052, 51.6636, 0,                     !- X,Y,Z Vertex 2 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 3 {m}
  30.48, 47.0916, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-1217_education_1_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 47.0916, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  30.48, -47.0916, 3.9624,                !- X,Y,Z Vertex 2 {m}
  35.052, -51.6636, 3.9624,               !- X,Y,Z Vertex 3 {m}
  35.052, 51.6636, 3.9624;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_School_Lights 3,      !- Name
  blocks-1217_education_1_East Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.836399004,                           !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-1217_education_1_East Perimeter Thermostat, !- Name
  blocks-1217_education_1_East Perimeter, !- Zone or ZoneList Name
  blocks-1217_education_1_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  blocks-1217_education_1_East Perimeter Thermostat Schedule, !- Name
  blocks-1217_education_1_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-1217_education_1_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  PNNL_Asset_Rating_School_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_School_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-1217_education_1_East Perimeter, !- Zone Name
  blocks-1217_education_1_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-1217_education_1_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 45;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-1217_education_1_East Perimeter Inlet Node List, !- Name
  Node 41;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 3, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 41,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-1217_education_1_East Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-1217_education_1_East Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-1217_education_1_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-1217_education_1_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-1217_education_1_East Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 1
  blocks-1217_education_1_East Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-1217_education_1_North Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 2 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 3 {m}
  30.48, 47.0916, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 51.6636, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 51.6636, 0,                    !- X,Y,Z Vertex 2 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.48, 47.0916, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-1217_education_1_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  30.48, 47.0916, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  35.052, 51.6636, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -35.052, 51.6636, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Construction Ffactor Ground Floor 3,    !- Construction Name
  blocks-1217_education_1_North Perimeter, !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 51.6636, 0,                    !- X,Y,Z Vertex 1 {m}
  35.052, 51.6636, 0,                     !- X,Y,Z Vertex 2 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 47.0916, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-1217_education_1_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 51.6636, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.052, 51.6636, 0,                     !- X,Y,Z Vertex 2 {m}
  -35.052, 51.6636, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 51.6636, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.485,     !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.0266, 51.6636, 2.07054021754895,     !- X,Y,Z Vertex 1 {m}
  35.0266, 51.6636, 0.762,                !- X,Y,Z Vertex 2 {m}
  -35.0266, 51.6636, 0.762,               !- X,Y,Z Vertex 3 {m}
  -35.0266, 51.6636, 2.07054021754895;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 47.0916, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  30.48, 47.0916, 0,                      !- X,Y,Z Vertex 2 {m}
  35.052, 51.6636, 0,                     !- X,Y,Z Vertex 3 {m}
  35.052, 51.6636, 3.9624;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_School_Lights 2,      !- Name
  blocks-1217_education_1_North Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.836399004,                           !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-1217_education_1_North Perimeter Thermostat, !- Name
  blocks-1217_education_1_North Perimeter, !- Zone or ZoneList Name
  blocks-1217_education_1_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  blocks-1217_education_1_North Perimeter Thermostat Schedule, !- Name
  blocks-1217_education_1_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-1217_education_1_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  PNNL_Asset_Rating_School_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_School_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-1217_education_1_North Perimeter, !- Zone Name
  blocks-1217_education_1_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-1217_education_1_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 34;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-1217_education_1_North Perimeter Inlet Node List, !- Name
  Node 30;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 2, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 30,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-1217_education_1_North Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-1217_education_1_North Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-1217_education_1_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-1217_education_1_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-1217_education_1_North Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 1
  blocks-1217_education_1_North Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-1217_education_1_South Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Construction Ffactor Ground Floor 3,    !- Construction Name
  blocks-1217_education_1_South Perimeter, !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, -51.6636, 0,                    !- X,Y,Z Vertex 1 {m}
  -35.052, -51.6636, 0,                   !- X,Y,Z Vertex 2 {m}
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 3 {m}
  30.48, -47.0916, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-1217_education_1_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -51.6636, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -35.052, -51.6636, 0,                   !- X,Y,Z Vertex 2 {m}
  35.052, -51.6636, 0,                    !- X,Y,Z Vertex 3 {m}
  35.052, -51.6636, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.485,     !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.0266, -51.6636, 2.07054021754895,   !- X,Y,Z Vertex 1 {m}
  -35.0266, -51.6636, 0.762,              !- X,Y,Z Vertex 2 {m}
  35.0266, -51.6636, 0.762,               !- X,Y,Z Vertex 3 {m}
  35.0266, -51.6636, 2.07054021754895;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -47.0916, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -51.6636, 0,                   !- X,Y,Z Vertex 3 {m}
  -35.052, -51.6636, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  30.48, -47.0916, 0,                     !- X,Y,Z Vertex 2 {m}
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.48, -47.0916, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, -51.6636, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.052, -51.6636, 0,                    !- X,Y,Z Vertex 2 {m}
  30.48, -47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  30.48, -47.0916, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-1217_education_1_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -30.48, -47.0916, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -35.052, -51.6636, 3.9624,              !- X,Y,Z Vertex 3 {m}
  35.052, -51.6636, 3.9624;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_School_Lights 4,      !- Name
  blocks-1217_education_1_South Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.836399004,                           !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-1217_education_1_South Perimeter Thermostat, !- Name
  blocks-1217_education_1_South Perimeter, !- Zone or ZoneList Name
  blocks-1217_education_1_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  blocks-1217_education_1_South Perimeter Thermostat Schedule, !- Name
  blocks-1217_education_1_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-1217_education_1_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  PNNL_Asset_Rating_School_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_School_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-1217_education_1_South Perimeter, !- Zone Name
  blocks-1217_education_1_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-1217_education_1_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 56;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-1217_education_1_South Perimeter Inlet Node List, !- Name
  Node 52;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 4, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 52,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-1217_education_1_South Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-1217_education_1_South Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-1217_education_1_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-1217_education_1_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-1217_education_1_South Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 1
  blocks-1217_education_1_South Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-1217_education_1_West Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Construction Ffactor Ground Floor 2,    !- Construction Name
  blocks-1217_education_1_West Perimeter, !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -51.6636, 0,                   !- X,Y,Z Vertex 1 {m}
  -35.052, 51.6636, 0,                    !- X,Y,Z Vertex 2 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.48, -47.0916, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-1217_education_1_West Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 51.6636, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 51.6636, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -51.6636, 0,                   !- X,Y,Z Vertex 3 {m}
  -35.052, -51.6636, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.485,     !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.052, 51.6382, 2.0702351834727,      !- X,Y,Z Vertex 1 {m}
  -35.052, 51.6382, 0.762,                !- X,Y,Z Vertex 2 {m}
  -35.052, -51.6382, 0.762,               !- X,Y,Z Vertex 3 {m}
  -35.052, -51.6382, 2.0702351834727;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 47.0916, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 2 {m}
  -35.052, 51.6636, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 51.6636, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -47.0916, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 2 {m}
  -30.48, 47.0916, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.48, 47.0916, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-1217_education_1_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -51.6636, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -35.052, -51.6636, 0,                   !- X,Y,Z Vertex 2 {m}
  -30.48, -47.0916, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.48, -47.0916, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-1217_education_1_West Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -47.0916, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -30.48, 47.0916, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -35.052, 51.6636, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -35.052, -51.6636, 3.9624;              !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_School_Lights 1,      !- Name
  blocks-1217_education_1_West Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.836399004,                           !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-1217_education_1_West Perimeter Thermostat, !- Name
  blocks-1217_education_1_West Perimeter, !- Zone or ZoneList Name
  blocks-1217_education_1_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  blocks-1217_education_1_West Perimeter Thermostat Schedule, !- Name
  blocks-1217_education_1_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-1217_education_1_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  PNNL_Asset_Rating_School_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_School_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-1217_education_1_West Perimeter, !- Zone Name
  blocks-1217_education_1_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-1217_education_1_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 23;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-1217_education_1_West Perimeter Inlet Node List, !- Name
  Node 19;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 1, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 19,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-1217_education_1_West Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-1217_education_1_West Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-1217_education_1_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-1217_education_1_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-1217_education_1_West Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_School_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 1
  blocks-1217_education_1_West Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.134063585218356,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0932478651726091,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,                          !- Name
  3.23660991,                             !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.485;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Skylight - Glazing Layer,               !- Name
  6.64356771,                             !- U-Factor {W/m2-K}
  0.49;                                   !- Solar Heat Gain Coefficient

Construction,
  fenestration_3.23660991_0.39_0.485,     !- Name
  Glazing Layer;                          !- Layer 1

Construction,
  IEAD_Metal_Deck,                        !- Name
  Roof Membrane,                          !- Layer 1
  IEAD Roof Insulation,                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  INT-FLOOR-TOPSIDE,                      !- Name
  1/2IN Gypsum,                           !- Layer 1
  4IN CONCRETE HW,                        !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  INT-FLOOR-UNDERSIDE,                    !- Name
  CP02 CARPET PAD,                        !- Layer 1
  4IN CONCRETE HW,                        !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  Masonry_Steel_Frame_Wall,               !- Name
  M01 100mm brick,                        !- Layer 1
  Steel Frame Wall Insulation,            !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  skylight_6.64356771_0.49_1.17,          !- Name
  Skylight - Glazing Layer;               !- Layer 1

Construction,
  Standard_Int-Wall,                      !- Name
  1/2IN Gypsum,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 1,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  1,                                      !- Area {m2}
  1;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 2,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  451.5087744,                            !- Area {m2}
  103.3272;                               !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 3,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  299.612304,                             !- Area {m2}
  70.104;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 4,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  5741.407872,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Compact,
  DOAS Compact Sched - 60 F,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15.56;                                  !- Field 4

Schedule:Compact,
  Economizer Efficiency Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.9;                                    !- Field 4

Schedule:Compact,
  Water Heater Setpoint Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always_On_Default,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On_Summer_Design_Day,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On_Winter_Design_Day,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Activity_Schedule_Saturday, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Activity_Schedule_Summer_Design_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Activity_Schedule_Sunday, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Activity_Schedule_Winter_Design_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Elevator_Schedule_Saturday, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.09,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.21,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.66,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.68,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.68,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.69,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.66,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.58,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.47,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.43,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.43,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Elevator_Schedule_Summer_Design_Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Elevator_Schedule_Sunday, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.95,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.35,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.35,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.35,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.35,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.35;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.12,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.22,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.64,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.74,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.68,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.68,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.71,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.72,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.68,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.68,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.58,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.54,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Elevator_Schedule_Winter_Design_Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Hvac_Schedule_Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Hvac_Schedule_Summer_Design_Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Hvac_Schedule_Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Hvac_Schedule_Winter_Design_Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Infiltration_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.35,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.35,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.35,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.35,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.35;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.35,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.35,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.35,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.35,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.35;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.95,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.35,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.35,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.35,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.35,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.35;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.79,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.83,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.61,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.22,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.22,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.12,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.09;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.79,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.83,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.61,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.22,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.22,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.12,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.09;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Saturday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Sunday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.79,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.83,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.61,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.79,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.83,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.61,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.03,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.03,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.03,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.03,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.03,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.03,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.03,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.03,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.03,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.03,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.03,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.03,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.03,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.03,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.03,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.03,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.03,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.03;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.03,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.03,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.03,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.03,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.03,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.03,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.03,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.03,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.03,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.03,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.03,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.03,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.03,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.03,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.03,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.03,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.03,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.03;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Always_On Week Rule - Jan1-Dec31,       !- Name
  Always_On_Default,                      !- Sunday Schedule:Day Name
  Always_On_Default,                      !- Monday Schedule:Day Name
  Always_On_Default,                      !- Tuesday Schedule:Day Name
  Always_On_Default,                      !- Wednesday Schedule:Day Name
  Always_On_Default,                      !- Thursday Schedule:Day Name
  Always_On_Default,                      !- Friday Schedule:Day Name
  Always_On_Default,                      !- Saturday Schedule:Day Name
  Always_On_Default,                      !- Holiday Schedule:Day Name
  Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
  Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
  Always_On_Default,                      !- CustomDay1 Schedule:Day Name
  Always_On_Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On,                              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Always_On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Activity_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Activity_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_Asset_Rating_School_Activity_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Activity_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Activity_Schedule, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Activity_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Activity_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Elevator_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Elevator_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Elevator_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Elevator_Schedule, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Elevator_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Elevator_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Hvac_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Hvac_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Hvac_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Hvac_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Hvac_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jan4-Jun27, !- Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jun28-Jul4, !- Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jul5-Aug29, !- Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Aug30-Sep5, !- Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Sep6-Dec31, !- Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Infiltration_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  PNNL_Asset_Rating_School_Infiltration_Schedule Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jan4-Jun27, !- Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jun28-Jul4, !- Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jul5-Aug29, !- Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Aug30-Sep5, !- Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Sep6-Dec31, !- Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jan4-Jun27, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jun28-Jul4, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jul5-Aug29, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Aug30-Sep5, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Sep6-Dec31, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jan1-Jan3, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jan4-Jun27, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jun28-Jul4, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jul5-Aug29, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterEquipment_FlowRateFractionSchedule Week Rule - Aug30-Sep5, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Weekday, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterEquipment_FlowRateFractionSchedule Week Rule - Sep6-Dec31, !- Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
