!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.2;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    TSPR Retail Test- Baseline same as Proposed,  !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Seattle Boeing Field  Isis_WA_USA,  !- Name
    47.68,                   !- Latitude {deg}
    -122.25,                 !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    20;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Seattle Boeing Field  Isis Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101085,                  !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.359,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.539;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Seattle Boeing Field  Isis Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.5,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -4.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101085,                  !- Barometric Pressure {Pa}
    2.6,                     !- Wind Speed {m/s}
    150,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.64,                   !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    blocks-3191_retail_1_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.5,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.5,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.5,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Lighting_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.6,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.5,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.3,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Lighting_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.1,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.4,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.6,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.6,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.6,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.6,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.6,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.4,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.2,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Lighting_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Lighting_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    15.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    15.5555555555556,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    18.3333333333333,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111111111111,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111111111111,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111111111111,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111111111111,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111111111111,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111111111111,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5555555555556;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Heating_Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    15.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    15.5555555555556,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    18.3333333333333,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111111111111,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111111111111,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111111111111,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111111111111,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111111111111,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111111111111,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5555555555556;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Heating_Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    15.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    15.5555555555556,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    15.5555555555556,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    15.5555555555556,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    18.3333333333333,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111111111111,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111111111111,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111111111111,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    15.5555555555556,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    15.5555555555556,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5555555555556;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Heating_Schedule_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    15.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    15.5555555555556,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    15.5555555555556,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    15.5555555555556,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    15.5555555555556,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    15.5555555555556,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    15.5555555555556,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    15.5555555555556,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    15.5555555555556,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    15.5555555555556,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    15.5555555555556,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    15.5555555555556,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    15.5555555555556,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    15.5555555555556,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    15.5555555555556,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    15.5555555555556,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    15.5555555555556,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5555555555556;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Heating_Schedule_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    15.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    15.5555555555556,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    18.3333333333333,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111111111111,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111111111111,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111111111111,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111111111111,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111111111111,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111111111111,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5555555555556;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444444444444,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444444444444,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444444444444,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29.4444444444444,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    26.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29.4444444444444,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444444444444;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Cooling_Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444444444444,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444444444444,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444444444444,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29.4444444444444,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    26.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8888888888889,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444444444444;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Cooling_Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444444444444,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444444444444,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444444444444,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29.4444444444444,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29.4444444444444,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29.4444444444444,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    26.6666666666667,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29.4444444444444,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29.4444444444444,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29.4444444444444,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444444444444;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Cooling_Schedule_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444444444444,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444444444444,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444444444444,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29.4444444444444,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    26.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29.4444444444444,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444444444444;        !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Cooling_Schedule_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444444444444,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444444444444,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444444444444,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29.4444444444444,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29.4444444444444,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29.4444444444444,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29.4444444444444,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29.4444444444444,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29.4444444444444,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29.4444444444444,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29.4444444444444,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29.4444444444444,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29.4444444444444,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29.4444444444444,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29.4444444444444,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29.4444444444444,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29.4444444444444,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29.4444444444444,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29.4444444444444,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29.4444444444444,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444444444444;        !- Value Until Time 24

Schedule:Day:Interval,
    Always_On_Default,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always_On_Summer_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always_On_Winter_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Activity_Schedule_Saturday,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    132;                     !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Activity_Schedule_Summer_Design_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    132;                     !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Activity_Schedule_Sunday,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    132;                     !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    132;                     !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Activity_Schedule_Winter_Design_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    132;                     !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Elevator_Schedule_Saturday,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.09,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.56,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.66,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.68,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.68,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.69,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.7,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.69,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.58,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.47,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.43,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.43,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.08,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Elevator_Schedule_Summer_Design_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Elevator_Schedule_Sunday,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.11,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.13,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.35,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.37,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.37,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.39,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.41,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.38,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.34,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.03,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.12,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.22,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.64,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.68,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.68,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.71,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.72,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.73,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.68,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.68,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.58,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.54,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Elevator_Schedule_Winter_Design_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Hvac_Schedule_Saturday,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Hvac_Schedule_Summer_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Hvac_Schedule_Sunday,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Hvac_Schedule_Winter_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Infiltration_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Infiltration_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Infiltration_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Infiltration_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Occupancy_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.6,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.8,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.8,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.8,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.8,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.6,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.2,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Occupancy_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Occupancy_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.1,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.4,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.4,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.4,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.4,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.4,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.2,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.7,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.7,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.8,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.7,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.5,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.5,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.3,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Occupancy_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.15,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.15,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.8,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.7,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.5,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.5,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.3,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.15;                    !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.15,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.15,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.6,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.6,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.8,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.8,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.8,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.8,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.6,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.15,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.15,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.15,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.15;                    !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.6,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.7,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.7,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.2;                     !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.24,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.27,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.42,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.54,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.59,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.6,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.49,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.48,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.47,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.46,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.44,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.36,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.29,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.22,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.23,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.32,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.41,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.61,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.5,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.45,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.47,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.34,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.33,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.14,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.29,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.31,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.36,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.36,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.34,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.37,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.34,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.23,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.32,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.41,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.61,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.5,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.45,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.47,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.34,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.33,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.24,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.27,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.42,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.54,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.59,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.6,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.49,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.48,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.47,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.46,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.44,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.36,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.29,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.22,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Lighting_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Lighting_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Lighting_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Lighting_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Heating_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Heating_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Heating_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Cooling_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Cooling_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Cooling_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Cooling_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Always_On Week Rule - Jan1-Dec31,  !- Name
    Always_On_Default,       !- Sunday Schedule:Day Name
    Always_On_Default,       !- Monday Schedule:Day Name
    Always_On_Default,       !- Tuesday Schedule:Day Name
    Always_On_Default,       !- Wednesday Schedule:Day Name
    Always_On_Default,       !- Thursday Schedule:Day Name
    Always_On_Default,       !- Friday Schedule:Day Name
    Always_On_Default,       !- Saturday Schedule:Day Name
    Always_On_Default,       !- Holiday Schedule:Day Name
    Always_On_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Always_On_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Always_On_Default,       !- CustomDay1 Schedule:Day Name
    Always_On_Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Activity_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Activity_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Activity_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Activity_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Elevator_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Elevator_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Elevator_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Elevator_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Hvac_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Hvac_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Hvac_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Hvac_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Infiltration_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Infiltration_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Occupancy_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Occupancy_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    PNNL_TSPR_Retail_Lighting_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Lighting_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Lighting_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Heating_Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Heating_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Heating_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Cooling_Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Cooling_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Cooling_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Always_On,               !- Name
    OnOff,                   !- Schedule Type Limits Name
    Always_On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    PNNL_TSPR_Retail_Activity_Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Activity_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Activity_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Elevator_Schedule,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Elevator_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Elevator_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Hvac_Schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Hvac_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Hvac_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Infiltration_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Infiltration_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Infiltration_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Occupancy_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Occupancy_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Occupancy_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Plug_And_Process_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Plug_And_Process_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Retail_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    blocks-3191_retail_1_Core Thermostat Schedule,  !- Name
    blocks-3191_retail_1_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    DOAS Compact Sched - 60.0 F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15.56;                   !- Field 4

Schedule:Compact,
    Economizer Efficiency Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.9;                     !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    IEAD Roof Insulation,    !- Name
    MediumRough,             !- Roughness
    0.316696373180461,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Steel Frame Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.148554253465291,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    2.55521835,              !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.379;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    fenestration_2.55521835_0.6_0.379,  !- Name
    Glazing Layer;           !- Outside Layer

Construction,
    IEAD_Metal_Deck,         !- Name
    Roof Membrane,           !- Outside Layer
    IEAD Roof Insulation,    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    1/2IN Gypsum,            !- Outside Layer
    4IN CONCRETE HW,         !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    4IN CONCRETE HW,         !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Construction,
    Siding_Steel_Frame_Wall, !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Construction,
    Standard_Int-Wall,       !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 1,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    1,                       !- Area {m2}
    1;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 2,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    929.0304,                !- Area {m2}
    121.92;                  !- PerimeterExposed {m}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    blocks-3191_retail_1_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    PNNL_TSPR_Retail_Top_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    PNNL_TSPR_Retail_Space_Type,  !- Name
    blocks-3191_retail_1_Core;  !- Zone 1 Name

ZoneList,
    {35b78ed2-d08c-4883-923b-992beed9f0ba},  !- Name
    PNNL_TSPR_Retail_Top_Plenum;  !- Zone 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3191_retail_1_Core,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,                   !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    -15.24,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    15.24,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3191_retail_1_Core,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.24,                  !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    -15.24,                  !- Vertex 2 X-coordinate {m}
    -15.24,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    -15.24,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3191_retail_1_Core,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,                   !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    -15.24,                  !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    -15.24,                  !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 2,  !- Construction Name
    blocks-3191_retail_1_Core,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.24,                  !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -15.24,                  !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3191_retail_1_Core,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.24,                  !- Vertex 1 X-coordinate {m}
    15.24,                   !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    -15.24,                  !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -15.24,                  !- Vertex 3 X-coordinate {m}
    -15.24,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -15.24,                  !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3191_retail_1_Core,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,                   !- Vertex 1 X-coordinate {m}
    15.24,                   !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -15.24,                  !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -15.24,                  !- Vertex 4 X-coordinate {m}
    15.24,                   !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Retail_Top_Plenum,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.24,                  !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    2.7432,                  !- Vertex 1 Z-coordinate {m}
    -15.24,                  !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    2.7432;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Retail_Top_Plenum,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.24,                  !- Vertex 1 X-coordinate {m}
    15.24,                   !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    -15.24,                  !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    -15.24,                  !- Vertex 3 X-coordinate {m}
    -15.24,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    -15.24,                  !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Retail_Top_Plenum,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,                   !- Vertex 1 X-coordinate {m}
    15.24,                   !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    -15.24,                  !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    -15.24,                  !- Vertex 4 X-coordinate {m}
    15.24,                   !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Retail_Top_Plenum,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,                   !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    -15.24,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    15.24,                   !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Retail_Top_Plenum,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.24,                  !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    -15.24,                  !- Vertex 2 X-coordinate {m}
    -15.24,                  !- Vertex 2 Y-coordinate {m}
    2.7432,                  !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    -15.24,                  !- Vertex 3 Y-coordinate {m}
    2.7432,                  !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Roof,                    !- Surface Type
    IEAD_Metal_Deck,         !- Construction Name
    PNNL_TSPR_Retail_Top_Plenum,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,                   !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    3.6576,                  !- Vertex 2 Z-coordinate {m}
    -15.24,                  !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    3.6576,                  !- Vertex 3 Z-coordinate {m}
    -15.24,                  !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    fenestration_2.55521835_0.6_0.379,  !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.24,                   !- Vertex 1 X-coordinate {m}
    -15.2146,                !- Vertex 1 Y-coordinate {m}
    1.86111185308848,        !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    -15.2146,                !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    15.2146,                 !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    15.24,                   !- Vertex 4 X-coordinate {m}
    15.2146,                 !- Vertex 4 Y-coordinate {m}
    1.86111185308848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    fenestration_2.55521835_0.6_0.379,  !- Construction Name
    Surface 11,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.2146,                !- Vertex 1 X-coordinate {m}
    -15.24,                  !- Vertex 1 Y-coordinate {m}
    1.86111185308848,        !- Vertex 1 Z-coordinate {m}
    -15.2146,                !- Vertex 2 X-coordinate {m}
    -15.24,                  !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    15.2146,                 !- Vertex 3 X-coordinate {m}
    -15.24,                  !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    15.2146,                 !- Vertex 4 X-coordinate {m}
    -15.24,                  !- Vertex 4 Y-coordinate {m}
    1.86111185308848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    fenestration_2.55521835_0.6_0.379,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.24,                  !- Vertex 1 X-coordinate {m}
    15.2146,                 !- Vertex 1 Y-coordinate {m}
    1.86111185308848,        !- Vertex 1 Z-coordinate {m}
    -15.24,                  !- Vertex 2 X-coordinate {m}
    15.2146,                 !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    -15.24,                  !- Vertex 3 X-coordinate {m}
    -15.2146,                !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    -15.24,                  !- Vertex 4 X-coordinate {m}
    -15.2146,                !- Vertex 4 Y-coordinate {m}
    1.86111185308848;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    fenestration_2.55521835_0.6_0.379,  !- Construction Name
    Surface 9,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.2146,                 !- Vertex 1 X-coordinate {m}
    15.24,                   !- Vertex 1 Y-coordinate {m}
    1.86111185308848,        !- Vertex 1 Z-coordinate {m}
    15.2146,                 !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    0.762,                   !- Vertex 2 Z-coordinate {m}
    -15.2146,                !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    0.762,                   !- Vertex 3 Z-coordinate {m}
    -15.2146,                !- Vertex 4 X-coordinate {m}
    15.24,                   !- Vertex 4 Y-coordinate {m}
    1.86111185308848;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    PNNL_TSPR_Retail_Occupants,  !- Name
    PNNL_TSPR_Retail_Space_Type,  !- Zone or ZoneList Name
    PNNL_TSPR_Retail_Occupancy_Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.22450368,              !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.513513513513513,       !- Sensible Heat Fraction
    PNNL_TSPR_Retail_Activity_Schedule;  !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    PNNL_TSPR_Retail_Lights 1,  !- Name
    blocks-3191_retail_1_Core,  !- Zone or ZoneList Name
    PNNL_TSPR_Retail_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.87261061,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    PNNL_TSPR_Retail_Lights, !- Name
    PNNL_TSPR_Retail_Space_Type,  !- Zone or ZoneList Name
    PNNL_TSPR_Retail_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    PNNL_TSPR_Retail_Plug_Loads,  !- Name
    PNNL_TSPR_Retail_Space_Type,  !- Zone or ZoneList Name
    PNNL_TSPR_Retail_Plug_And_Process_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.22917312501292,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Retail_Infiltration,  !- Name
    PNNL_TSPR_Retail_Space_Type,  !- Zone or ZoneList Name
    PNNL_TSPR_Retail_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Retail_Infiltration 1,  !- Name
    PNNL_TSPR_Retail_Top_Plenum,  !- Zone or ZoneList Name
    PNNL_TSPR_Retail_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.4384e-005,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    PNNL_TSPR_Retail_Outdoor_Air,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0011684,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    blocks-3191_retail_1_Core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    blocks-3191_retail_1_Core,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_Retail_Outdoor_Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3191_retail_1_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    AirLoop air_handlers-2337_DOAS,  !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    15.56,                   !- Central Cooling Design Supply Air Temperature {C}
    15.56,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop air_handlers-2338_1_BLK,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    blocks-3191_retail_1_Core Thermostat,  !- Name
    blocks-3191_retail_1_Core,  !- Zone or ZoneList Name
    blocks-3191_retail_1_Core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    PNNL_TSPR_Retail_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Retail_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Always_On,               !- Availability Schedule Name
    Node 10,                 !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 2,  !- Name
    Always_On,               !- Availability Schedule Name
    Node 20,                 !- Air Inlet Node Name
    Node 16,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Name
    Node 6,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 1;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,  !- Name
    Node 16,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 2;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    blocks-3191_retail_1_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    blocks-3191_retail_1_Core,  !- Zone Name
    blocks-3191_retail_1_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3191_retail_1_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    blocks-3191_retail_1_Core Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    AirLoop air_handlers-2337_DOAS_Fan_2300.0cfm,  !- Name
    PNNL_TSPR_Retail_Hvac_Schedule,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    860.997278412088,        !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 19,                 !- Air Inlet Node Name
    Node 13;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    AirLoop air_handlers-2338_1_BLK_Fan_9004.604cfm,  !- Name
    PNNL_TSPR_Retail_Hvac_Schedule,  !- Availability Schedule Name
    0.56225,                 !- Fan Total Efficiency
    622.872870259954,        !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.865,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 9,                  !- Air Inlet Node Name
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:MULTISPEED ===========

Coil:Cooling:DX:MultiSpeed,
    Coil Cooling DX Multi Speed 1,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Fan Outlet,  !- Air Inlet Node Name
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Cool Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
    AutoSize,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
    AutoSize,                !- Speed 1 Gross Rated Sensible Heat Ratio
    4.25,                    !- Speed 1 Gross Rated Cooling COP {W/W}
    AutoSize,                !- Speed 1 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Speed 1 Part Load Fraction Correlation Curve Name
    0,                       !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Speed 1 Maximum Cycling Rate {cycles/hr}
    0,                       !- Speed 1 Latent Capacity Time Constant {s}
    0.5,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    Curve Biquadratic 1,     !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    AutoSize,                !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    AutoSize,                !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
    AutoSize,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
    AutoSize,                !- Speed 2 Gross Rated Sensible Heat Ratio
    4.25,                    !- Speed 2 Gross Rated Cooling COP {W/W}
    AutoSize,                !- Speed 2 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Speed 2 Part Load Fraction Correlation Curve Name
    0,                       !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    0,                       !- Speed 2 Maximum Cycling Rate {cycles/hr}
    0,                       !- Speed 2 Latent Capacity Time Constant {s}
    0.5,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    Curve Biquadratic 1,     !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    AutoSize,                !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    AutoSize;                !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Heat Coil Outlet,  !- Air Inlet Node Name
    Node 3;                  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:MULTISPEED ===========

Coil:Heating:DX:MultiSpeed,
    Coil Heating DX Multi Speed 1,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Cool Coil Outlet,  !- Air Inlet Node Name
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Heat Coil Outlet,  !- Air Outlet Node Name
    -12.22,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    30,                      !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    AutoSize,                !- Resistive Defrost Heater Capacity {W}
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    Electricity,             !- Fuel Type
    4,                       !- Region number for Calculating HSPF
    2,                       !- Number of Speeds
    AutoSize,                !- Speed 1 Gross Rated Heating Capacity {W}
    3.57,                    !- Speed 1 Gross Rated Heating COP {W/W}
    AutoSize,                !- Speed 1 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACHeatCapFT,           !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Speed 1 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    Curve Biquadratic 2,     !- Speed 1 Waste Heat Function of Temperature Curve Name
    AutoSize,                !- Speed 2 Gross Rated Heating Capacity {W}
    3.57,                    !- Speed 2 Gross Rated Heating COP {W/W}
    AutoSize,                !- Speed 2 Rated Air Flow Rate {m3/s}
    773.3,                   !- Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
    HPACHeatCapFT,           !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Speed 2 Part Load Fraction Correlation Curve Name
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    Curve Biquadratic 2;     !- Speed 2 Waste Heat Function of Temperature Curve Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    ERV-AirLoop air_handlers-2337_DOAS,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.7,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.7,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.7,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 17,                 !- Supply Air Inlet Node Name
    Node 21,                 !- Supply Air Outlet Node Name
    Node 22,                 !- Exhaust Air Inlet Node Name
    Node 18,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:AIRTOAIR:MULTISPEED ===========

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1,  !- Name
    ,                        !- Availability Schedule Name
    Node 9,                  !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    blocks-3191_retail_1_Core,  !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    AirLoop air_handlers-2338_1_BLK_Fan_9004.604cfm,  !- Supply Air Fan Name
    BlowThrough,             !- Supply Air Fan Placement
    Always_On,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:MultiSpeed,  !- Heating Coil Object Type
    Coil Heating DX Multi Speed 1,  !- Heating Coil Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Multi Speed 1,  !- Cooling Coil Name
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Coil Heating Electric 1, !- Supplemental Heating Coil Name
    AutoSize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    0,                       !- Auxiliary On-Cycle Electric Power {W}
    0,                       !- Auxiliary Off-Cycle Electric Power {W}
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    80,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    AutoSize,                !- No Load Supply Air Flow Rate {m3/s}
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    AutoSize,                !- Heating Speed 1 Supply Air Flow Rate {m3/s}
    AutoSize,                !- Heating Speed 2 Supply Air Flow Rate {m3/s}
    AutoSize,                !- Heating Speed 3 Supply Air Flow Rate {m3/s}
    AutoSize,                !- Heating Speed 4 Supply Air Flow Rate {m3/s}
    AutoSize,                !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
    AutoSize,                !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
    AutoSize,                !- Cooling Speed 3 Supply Air Flow Rate {m3/s}
    AutoSize;                !- Cooling Speed 4 Supply Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller_OA-AirLoop air_handlers-2337_DOAS,  !- Name
    Node 22,                 !- Relief Air Outlet Node Name
    Node 12,                 !- Return Air Node Name
    Node 19,                 !- Mixed Air Node Name
    Node 17,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller_MV-AirLoop air_handlers-2337_DOAS,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller_OA-AirLoop air_handlers-2338_1_BLK,  !- Name
    Node 8,                  !- Relief Air Outlet Node Name
    Node 2,                  !- Return Air Node Name
    Node 9,                  !- Mixed Air Node Name
    Node 7,                  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    23,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    PNNL_TSPR_Retail_Occupancy_Schedule,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Economizer Efficiency Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller_MV-AirLoop air_handlers-2338_1_BLK,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller_MV-AirLoop air_handlers-2337_DOAS,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    blocks-3191_retail_1_Core,  !- Zone 1 Name
    PNNL_TSPR_Retail_Outdoor_Air,  !- Design Specification Outdoor Air Object Name 1
    blocks-3191_retail_1_Core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller_MV-AirLoop air_handlers-2338_1_BLK,  !- Name
    PNNL_TSPR_Retail_Occupancy_Schedule,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ;                        !- Zone Maximum Outdoor Air Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    OA_System-AirLoop air_handlers-2337_DOAS Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller_OA-AirLoop air_handlers-2337_DOAS;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA_System-AirLoop air_handlers-2338_1_BLK Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller_OA-AirLoop air_handlers-2338_1_BLK;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AirLoop air_handlers-2337_DOAS,  !- Name
    ,                        !- Controller List Name
    AirLoop air_handlers-2337_DOASAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop air_handlers-2337_DOAS Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 12,                 !- Supply Side Inlet Node Name
    Node 15,                 !- Demand Side Outlet Node Name
    AirLoop air_handlers-2337_DOAS Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AirLoop air_handlers-2337_DOAS Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop air_handlers-2338_1_BLK,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop air_handlers-2338_1_BLK Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 2,                  !- Supply Side Inlet Node Name
    Node 5,                  !- Demand Side Outlet Node Name
    AirLoop air_handlers-2338_1_BLK Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AirLoop air_handlers-2338_1_BLK Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA_System-AirLoop air_handlers-2337_DOAS Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    ERV-AirLoop air_handlers-2337_DOAS,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA_System-AirLoop air_handlers-2337_DOAS Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA_System-AirLoop air_handlers-2338_1_BLK Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA_System-AirLoop air_handlers-2338_1_BLK Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    OA_System-AirLoop air_handlers-2337_DOAS,  !- Name
    OA_System-AirLoop air_handlers-2337_DOAS Controller List,  !- Controller List Name
    OA_System-AirLoop air_handlers-2337_DOAS Equipment List,  !- Outdoor Air Equipment List Name
    OA_System-AirLoop air_handlers-2337_DOAS Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA_System-AirLoop air_handlers-2338_1_BLK,  !- Name
    OA_System-AirLoop air_handlers-2338_1_BLK Controller List,  !- Controller List Name
    OA_System-AirLoop air_handlers-2338_1_BLK Equipment List,  !- Outdoor Air Equipment List Name
    OA_System-AirLoop air_handlers-2338_1_BLK Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    OA_System-AirLoop air_handlers-2337_DOAS Outdoor Air Mixer,  !- Name
    Node 19,                 !- Mixed Air Node Name
    Node 21,                 !- Outdoor Air Stream Node Name
    Node 22,                 !- Relief Air Stream Node Name
    Node 12;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA_System-AirLoop air_handlers-2338_1_BLK Outdoor Air Mixer,  !- Name
    Node 9,                  !- Mixed Air Node Name
    Node 7,                  !- Outdoor Air Stream Node Name
    Node 8,                  !- Relief Air Stream Node Name
    Node 2;                  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 14,                 !- Inlet Node Name
    Node 20;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 4,                  !- Inlet Node Name
    Node 10;                 !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AirLoop air_handlers-2337_DOAS Node 14 Supply Path,  !- Name
    Node 14,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop air_handlers-2338_1_BLK Node 4 Supply Path,  !- Name
    Node 4,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 15,                 !- Outlet Node Name
    Node 23;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 5,                  !- Outlet Node Name
    Node 11;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AirLoop air_handlers-2337_DOAS Return Path,  !- Name
    Node 15,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop air_handlers-2338_1_BLK Return Path,  !- Name
    Node 5,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    AirLoop air_handlers-2337_DOAS Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA_System-AirLoop air_handlers-2337_DOAS,  !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 19,                 !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    AirLoop air_handlers-2337_DOAS_Fan_2300.0cfm,  !- Component 2 Name
    Node 19,                 !- Component 2 Inlet Node Name
    Node 13;                 !- Component 2 Outlet Node Name

Branch,
    AirLoop air_handlers-2338_1_BLK Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA_System-AirLoop air_handlers-2338_1_BLK,  !- Component 1 Name
    Node 2,                  !- Component 1 Inlet Node Name
    Node 9,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,  !- Component 2 Object Type
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1,  !- Component 2 Name
    Node 9,                  !- Component 2 Inlet Node Name
    Node 3;                  !- Component 2 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    AirLoop air_handlers-2337_DOAS Supply Branches,  !- Name
    AirLoop air_handlers-2337_DOAS Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop air_handlers-2338_1_BLK Supply Branches,  !- Name
    AirLoop air_handlers-2338_1_BLK Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    blocks-3191_retail_1_Core Inlet Node List,  !- Name
    Node 6,                  !- Node 1 Name
    Node 16;                 !- Node 2 Name

NodeList,
    blocks-3191_retail_1_Core Return Node List,  !- Name
    Node 11,                 !- Node 1 Name
    Node 23;                 !- Node 2 Name

NodeList,
    AirLoop air_handlers-2337_DOAS Supply Outlet Nodes,  !- Name
    Node 13;                 !- Node 1 Name

NodeList,
    AirLoop air_handlers-2337_DOAS Demand Inlet Nodes,  !- Name
    Node 14;                 !- Node 1 Name

NodeList,
    AirLoop air_handlers-2338_1_BLK Supply Outlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    AirLoop air_handlers-2338_1_BLK Demand Inlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 17;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 7;                  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AirLoop air_handlers-2337_DOAS Availability Manager,  !- Name
    PNNL_TSPR_Retail_Hvac_Schedule;  !- Schedule Name

AvailabilityManager:Scheduled,
    OA_System-AirLoop air_handlers-2337_DOAS Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    OA_System-AirLoop air_handlers-2338_1_BLK Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always_On,               !- Applicability Schedule Name
    PNNL_TSPR_Retail_Hvac_Schedule,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AirLoop air_handlers-2337_DOASAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop air_handlers-2337_DOAS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA_System-AirLoop air_handlers-2337_DOAS Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OA_System-AirLoop air_handlers-2337_DOAS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA_System-AirLoop air_handlers-2338_1_BLK Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OA_System-AirLoop air_handlers-2338_1_BLK Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DOAS Setpoint Manager Sched 1,  !- Name
    Temperature,             !- Control Variable
    DOAS Compact Sched - 60.0 F,  !- Schedule Name
    Node 21;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DOAS Setpoint Manager Sched,  !- Name
    Temperature,             !- Control Variable
    DOAS Compact Sched - 60.0 F,  !- Schedule Name
    Node 13;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    AirLoop air_handlers-2338_1_BLK-Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    blocks-3191_retail_1_Core,  !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 16,                 !- Zone Inlet Node Name
    Node 3;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 2,  !- Name
    Temperature,             !- Control Variable
    Node 13,                 !- Reference Setpoint Node Name
    Node 19,                 !- Fan Inlet Node Name
    Node 13,                 !- Fan Outlet Node Name
    Node 19;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 1,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 9,                  !- Fan Inlet Node Name
    Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Fan Outlet,  !- Fan Outlet Node Name
    Node 9;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-006,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-005,            !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -4.14703e-005,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Gas,   !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:Gas,   !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:Gas,             !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:Gas,             !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:Gas,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Wetbulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Daily;                   !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,!- Key Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    Gas:Facility,            !- Key Name
    Daily;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Key Name
    Daily;                   !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

