
OS:Version,
  {227108c0-d744-4cff-892b-18db9ca394e4}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Handle
  Always_On,                              !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  {60cfadbb-9588-4416-9e60-3e1a8d77ccb0}, !- Default Day Schedule Name
  {2c4a24a2-ad48-40cc-9d63-359ddf55f378}, !- Summer Design Day Schedule Name
  {71f4ff93-40d3-4f3c-9c56-0c1a82a3887a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60cfadbb-9588-4416-9e60-3e1a8d77ccb0}, !- Handle
  Always_On_Default,                      !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71f4ff93-40d3-4f3c-9c56-0c1a82a3887a}, !- Handle
  Always_On_Winter_Design_Day,            !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c4a24a2-ad48-40cc-9d63-359ddf55f378}, !- Handle
  Always_On_Summer_Design_Day,            !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction,
  {ff85121a-044e-46b2-bfa8-d41ceadfd7cf}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {3a2dfe2e-51f1-4464-a4cb-01528b8b1512}, !- Layer 1
  {84533fa9-224b-4ebd-9c8b-7f50b642f0fe}, !- Layer 2
  {ef73d66f-6bee-44a1-a75c-00df29ee997f}; !- Layer 3

OS:Material,
  {3a2dfe2e-51f1-4464-a4cb-01528b8b1512}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  784.9000,                               !- Density {kg/m3}
  830.0000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.9200,                                 !- Solar Absorptance
  0.9200;                                 !- Visible Absorptance

OS:Material,
  {84533fa9-224b-4ebd-9c8b-7f50b642f0fe}, !- Handle
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material:NoMass,
  {ef73d66f-6bee-44a1-a75c-00df29ee997f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.8000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {915544fd-ed42-47d5-aa74-7fe701b6e358}, !- Handle
  {ff85121a-044e-46b2-bfa8-d41ceadfd7cf}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {07f21e28-8f40-49c2-baef-e37992303096}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {ef73d66f-6bee-44a1-a75c-00df29ee997f}, !- Layer 1
  {84533fa9-224b-4ebd-9c8b-7f50b642f0fe}, !- Layer 2
  {3a2dfe2e-51f1-4464-a4cb-01528b8b1512}; !- Layer 3

OS:StandardsInformation:Construction,
  {4abd8ffc-41be-4127-afb8-55dccc3e127d}, !- Handle
  {07f21e28-8f40-49c2-baef-e37992303096}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {1ad2eba6-d26b-4cb4-986d-b1b1bb695d6f}, !- Handle
  Standard_Int-Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {3a2dfe2e-51f1-4464-a4cb-01528b8b1512}, !- Layer 1
  {3a2dfe2e-51f1-4464-a4cb-01528b8b1512}; !- Layer 2

OS:StandardsInformation:Construction,
  {a969d851-245d-4b35-a2c2-6fd2d7623af2}, !- Handle
  {1ad2eba6-d26b-4cb4-986d-b1b1bb695d6f}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {d70db3c4-4917-4c9f-a163-bd035a591157}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ff85121a-044e-46b2-bfa8-d41ceadfd7cf}, !- Floor Construction Name
  {1ad2eba6-d26b-4cb4-986d-b1b1bb695d6f}, !- Wall Construction Name
  {07f21e28-8f40-49c2-baef-e37992303096}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {c304c534-bdcd-4679-a6e7-04aed347c0c9}, !- Handle
  Default Construction Set 1,             !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  {d70db3c4-4917-4c9f-a163-bd035a591157}, !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Building,
  {08945a15-c89b-44b4-a19b-053e44e21d57}, !- Handle
  TSPR Retail Test- Baseline same as Proposed, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c304c534-bdcd-4679-a6e7-04aed347c0c9}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Schedule:Ruleset,
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule,         !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  {59207676-1622-430f-9c06-fa9a966d2e3a}, !- Default Day Schedule Name
  {49ef96a4-1cc9-405a-b4c5-9bc56ec8efa8}, !- Summer Design Day Schedule Name
  {12ee8824-02ee-4bca-8cfa-32808854bc49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59207676-1622-430f-9c06-fa9a966d2e3a}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule_Week_Day, !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {49ef96a4-1cc9-405a-b4c5-9bc56ec8efa8}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule_Summer_Design_Day, !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {12ee8824-02ee-4bca-8cfa-32808854bc49}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule_Winter_Design_Day, !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f3702686-295a-4910-a317-18b36811cacd}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule_Sunday_Rule, !- Name
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fd12f66-8b93-4600-9598-d394ff9f2cbf}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7fd12f66-8b93-4600-9598-d394ff9f2cbf}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule_Sunday,  !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {874e864f-67ef-4cc3-a261-c2d1fc945c55}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule_Saturday_Rule, !- Name
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e650c9ba-c485-4cb8-a936-6d73e642f089}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e650c9ba-c485-4cb8-a936-6d73e642f089}, !- Handle
  PNNL_TSPR_Retail_Hvac_Schedule_Saturday, !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {5e2f3208-eb2d-41a2-bf6b-12679f2b6b09}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule,    !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  {d20c3cab-b280-4edf-b981-186989a53704}, !- Default Day Schedule Name
  {ec3f1915-39a7-473c-98b9-f6fc1d25c302}, !- Summer Design Day Schedule Name
  {b0bb3e05-7bf6-4260-8e05-5834a79ef533}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {d20c3cab-b280-4edf-b981-186989a53704}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule_Week_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ec3f1915-39a7-473c-98b9-f6fc1d25c302}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule_Summer_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b0bb3e05-7bf6-4260-8e05-5834a79ef533}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule_Winter_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {88fc321d-6d9f-4470-8b0b-2a517f8b6778}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule_Sunday_Rule, !- Name
  {5e2f3208-eb2d-41a2-bf6b-12679f2b6b09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {246c25bb-86ea-499f-a9ce-215094e35392}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {246c25bb-86ea-499f-a9ce-215094e35392}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule_Sunday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {04d28074-4067-47a7-a7e0-88973470afc0}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule_Saturday_Rule, !- Name
  {5e2f3208-eb2d-41a2-bf6b-12679f2b6b09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3cc68bb-be98-4798-88ef-9cb415e89970}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a3cc68bb-be98-4798-88ef-9cb415e89970}, !- Handle
  PNNL_TSPR_Retail_Occupancy_Schedule_Saturday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

! Exterior Walls
OS:Construction,
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Handle
  Siding_Steel_Frame_Wall,                !- Name
  ,                                       !- Surface Rendering Name
  {bf2eac5c-c945-4774-89d6-a8380d3166d7}, !- Layer 1
  {bb09faa6-4ca4-4641-9c9a-1358a889ea28}, !- Layer 2
  {3a2dfe2e-51f1-4464-a4cb-01528b8b1512}; !- Layer 3

OS:Material,
  {bf2eac5c-c945-4774-89d6-a8380d3166d7}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.0100,                                 !- Thickness {m}
  0.1100,                                 !- Conductivity {W/m-K}
  544.6200,                               !- Density {kg/m3}
  1210.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7800,                                 !- Solar Absorptance
  0.7800;                                 !- Visible Absorptance

OS:Material,
  {bb09faa6-4ca4-4641-9c9a-1358a889ea28}, !- Handle
  Steel Frame Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.148554253465291,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {359a7ee5-6ac7-4b6a-bf28-2895e8fa4827}, !- Handle
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, ! Construction Name
  ,                                       ! Intended Surface Type
  Steel-Framed,                           ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

! Roof
OS:Construction,
  {f1f34b7c-3d87-42bb-b602-d8c1e8ac9195}, !- Handle
  IEAD_Metal_Deck,                        !- Name
  ,                                       !- Surface Rendering Name
  {df2afa65-2be5-48ea-9561-7d79a7afef33}, !- Layer 1
  {c0316773-dfc8-4283-85e8-58dd85c26cec}, !- Layer 2
  {2302af5c-3e72-40a9-9702-4b9464caf204}; !- Layer 3

OS:Material,
  {df2afa65-2be5-48ea-9561-7d79a7afef33}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  1121.2900,                              !- Density {kg/m3}
  1460.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {c0316773-dfc8-4283-85e8-58dd85c26cec}, !- Handle
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.316696373180461,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {2302af5c-3e72-40a9-9702-4b9464caf204}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.0060,                                !- Conductivity {W/m-K}
  7680.0000,                              !- Density {kg/m3}
  418.4000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.3000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6b7f54b4-fb04-4f1f-a2e5-10d6946c1fc9}, !- Handle
  {f1f34b7c-3d87-42bb-b602-d8c1e8ac9195}, ! Construction Name
  ,                                       ! Intended Surface Type
  IEAD,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction:FfactorGroundFloor,
  {10c5aa24-6147-4024-8f6f-795c320184f8}, !- Handle
  Construction Ffactor Ground Floor 1,    !- Name
  0.93474,                                !- F-Factor {W/m-K}
  1,                                      !- Area {m2}
  1;                                      !- PerimeterExposed {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {0da636f4-459c-499f-a0f6-510f123d30e9}, !- Handle
  Glazing Layer,                          !- Name
  2.55521835,                             !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.379;                                  !- Visible Transmittance

OS:Construction,
  {7e01a03a-deb8-4999-8c94-abf136883a70}, !- Handle
  fenestration_2.55521835_0.6_0.379,      !- Name
  ,                                       !- Surface Rendering Name
  {0da636f4-459c-499f-a0f6-510f123d30e9}; !- Layer 1

OS:BuildingStory,
  {2b69026f-00d9-438f-99ed-54c5aac8eb75}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e9efdd4d-ee94-43e6-a375-d89e2a221086}, !- Handle
  blocks-3191_retail_1_Plenum,            !- Name
  {a392bb55-eff2-483c-a9c6-4ac3749ef7e6}, !- Space Type Name
  {1ba86825-3491-4a18-a29e-94ce65ea1110}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b69026f-00d9-438f-99ed-54c5aac8eb75}, !- Building Story Name
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {5f6c76e0-c900-437e-9a70-8e585fcc66da}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9efdd4d-ee94-43e6-a375-d89e2a221086}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cbe1506-85ea-48e2-8ae9-ee9d99dd9dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bea2674-83ab-4708-b32d-2ed933b0a353}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {e9efdd4d-ee94-43e6-a375-d89e2a221086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7381f95a-872f-40cb-a203-803ce4cca05f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {e9efdd4d-ee94-43e6-a375-d89e2a221086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12766c6d-1985-4253-aab6-e6ec3379b3cf}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {e9efdd4d-ee94-43e6-a375-d89e2a221086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150d30bc-03fb-4f3d-9622-5719bc76cc0f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {e9efdd4d-ee94-43e6-a375-d89e2a221086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066fba74-7149-44f4-a1ab-a93078f1c69c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9efdd4d-ee94-43e6-a375-d89e2a221086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Handle
  blocks-3191_retail_1_Core Space,        !- Name
  {642e8e82-f050-4fd7-8897-5aefaeb5db73}, !- Space Type Name
  {1ba86825-3491-4a18-a29e-94ce65ea1110}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b69026f-00d9-438f-99ed-54c5aac8eb75}, !- Building Story Name
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}; !- Thermal Zone Name

OS:Surface,
  {9b31f0ba-205f-450e-8f88-9874e07b3cd2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {df639d3f-0c15-4d29-bd8b-0b46783b8d13}, !- Construction Name
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10741b4-140b-4a92-9aff-1968189344d5}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5feb6f-3e34-4dc0-a9bb-4c7a7d2d5173}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e6c7a9-8893-4b0f-bd2b-10e7d671b674}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9741178-e7fd-4f4e-9a06-bf2fecf53fbe}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {f8a16e5f-1d52-41f2-8856-d6786650767b}, !- Construction Name
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cbe1506-85ea-48e2-8ae9-ee9d99dd9dee}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f6c76e0-c900-437e-9a70-8e585fcc66da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- Handle
  blocks-3191_retail_1_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {336b4c73-4084-4d09-879f-609108ca8ef3}, !- Zone Air Inlet Port List
  {0cb6518a-0ae9-4bd5-8ff8-51060e5629b0}, !- Zone Air Exhaust Port List
  {b11aa581-e178-4e19-9001-443bff7467b9}, !- Zone Air Node Name
  {aa5a058a-b9fc-4fd3-90e4-29df5eb67038}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a34e0fa3-9e07-4fef-ba7b-f5968ec594b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03b75f6c-db0c-4816-bc9d-ebacc8846547}, !- Handle
  Node 1,                                 !- Name
  {b11aa581-e178-4e19-9001-443bff7467b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b11aa581-e178-4e19-9001-443bff7467b9}, !- Handle
  {cd614527-a4a9-4066-85a6-d4e0832c8925}, !- Name
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- Source Object
  11,                                     !- Outlet Port
  {03b75f6c-db0c-4816-bc9d-ebacc8846547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {336b4c73-4084-4d09-879f-609108ca8ef3}, !- Handle
  {ec92388b-ada5-4242-931d-340591fb4bb9}, !- Name
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- HVAC Component
  {f29529c3-e45b-461a-a627-f83328651189}, !- Port 1
  {71de2e2c-6357-4781-8bee-e81297127d92}; !- Port 2

OS:PortList,
  {0cb6518a-0ae9-4bd5-8ff8-51060e5629b0}, !- Handle
  {b9e0149c-f2a8-41eb-ae82-5cfcdbf12239}, !- Name
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}; !- HVAC Component

OS:PortList,
  {aa5a058a-b9fc-4fd3-90e4-29df5eb67038}, !- Handle
  {66efe6d9-bc84-4fff-88fc-7966f3ba95bf}, !- Name
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- HVAC Component
  {19f6be99-6ea1-4eb1-a13d-3b858cac2056}, !- Port 1
  {29d5e37b-2016-4f6b-97ca-325a748441a3}; !- Port 2

OS:Sizing:Zone,
  {afa153e4-dd44-482b-8aa4-f1c66dc79feb}, !- Handle
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8e6c2c4-a4ea-477b-aafa-9374857f6421}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4df9493-39e3-498a-952e-85690949264f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6dc898c9-027e-478c-b099-e21d9293bf0c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:DefaultSurfaceConstructions,
  {eadd6538-4ac5-424b-83b1-9e5fdb720fea}, !- Handle
  Default Surface Constructions 2,        !- Name
  {10c5aa24-6147-4024-8f6f-795c320184f8}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {f1f34b7c-3d87-42bb-b602-d8c1e8ac9195}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0a1353e6-2cd2-4cec-9ecd-052cda1c5975}, !- Handle
  Default Surface Constructions 3,        !- Name
  {10c5aa24-6147-4024-8f6f-795c320184f8}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {f1f34b7c-3d87-42bb-b602-d8c1e8ac9195}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {1ba86825-3491-4a18-a29e-94ce65ea1110}, !- Handle
  Default Construction Set 2,             !- Name
  {eadd6538-4ac5-424b-83b1-9e5fdb720fea}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {0a1353e6-2cd2-4cec-9ecd-052cda1c5975}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Construction:FfactorGroundFloor,
  {df639d3f-0c15-4d29-bd8b-0b46783b8d13}, !- Handle
  Construction Ffactor Ground Floor 2,    !- Name
  0.93474,                                !- F-Factor {W/m-K}
  929.0304,                               !- Area {m2}
  121.92;                                 !- PerimeterExposed {m}

OS:SubSurface,
  {1b326e89-17a2-44a3-9d8a-32119d8f96f5}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7e01a03a-deb8-4999-8c94-abf136883a70}, !- Construction Name
  {a10741b4-140b-4a92-9aff-1968189344d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, 15.2146, 1.86111185308848,      !- X,Y,Z Vertex 1 {m}
  -15.24, 15.2146, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -15.24, -15.2146, 0.762,                !- X,Y,Z Vertex 3 {m}
  -15.24, -15.2146, 1.86111185308848;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6d484e3-34a9-44eb-bf73-fdab6cd85e01}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7e01a03a-deb8-4999-8c94-abf136883a70}, !- Construction Name
  {8b5feb6f-3e34-4dc0-a9bb-4c7a7d2d5173}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2146, 15.24, 1.86111185308848,       !- X,Y,Z Vertex 1 {m}
  15.2146, 15.24, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -15.2146, 15.24, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -15.2146, 15.24, 1.86111185308848;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cabed05-1667-4298-800d-76a5dabc0c44}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7e01a03a-deb8-4999-8c94-abf136883a70}, !- Construction Name
  {06e6c7a9-8893-4b0f-bd2b-10e7d671b674}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, -15.2146, 1.86111185308848,      !- X,Y,Z Vertex 1 {m}
  15.24, -15.2146, 0.762,                 !- X,Y,Z Vertex 2 {m}
  15.24, 15.2146, 0.762,                  !- X,Y,Z Vertex 3 {m}
  15.24, 15.2146, 1.86111185308848;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c45015d8-523d-49b2-abe2-e891f953c140}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7e01a03a-deb8-4999-8c94-abf136883a70}, !- Construction Name
  {b9741178-e7fd-4f4e-9a06-bf2fecf53fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, -15.24, 1.86111185308848,     !- X,Y,Z Vertex 1 {m}
  -15.2146, -15.24, 0.762,                !- X,Y,Z Vertex 2 {m}
  15.2146, -15.24, 0.762,                 !- X,Y,Z Vertex 3 {m}
  15.2146, -15.24, 1.86111185308848;      !- X,Y,Z Vertex 4 {m}

OS:AirLoopHVAC,
  {4afdffa8-9a8c-4758-abee-9087f6928502}, !- Handle
  AirLoop air_handlers-2338_1_BLK,        !- Name
  ,                                       !- Controller List Name
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Availability Schedule
  {71bce357-e7d7-41e0-8f63-a50cbef7698e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2ec0d0f-7a57-45ba-a1f2-7c821b953669}, !- Supply Side Inlet Node Name
  {6872606f-d247-4a09-9153-7e2461025640}, !- Demand Side Outlet Node Name
  {9f55c4fd-b575-48dc-b52f-7718d2df7864}, !- Demand Side Inlet Node A
  {7f887dd6-a384-417d-9fcf-fec9eeee082d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {87cd3a9c-9372-4515-b1cf-6dba15be28cb}, !- Demand Mixer Name
  {addf669c-53d6-4432-9a78-a8b2a7ff7b20}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88b234f8-dacd-4221-93d9-06c7544bd24b}, !- Handle
  Node 2,                                 !- Name
  {a2ec0d0f-7a57-45ba-a1f2-7c821b953669}, !- Inlet Port
  {5bd104e4-efc0-4e14-b110-5836c776dff1}; !- Outlet Port

OS:Node,
  {bf68dcd0-e42e-46b2-ba86-9f009c8772e6}, !- Handle
  Node 3,                                 !- Name
  {579846c7-098c-42e1-9475-391a38295cd0}, !- Inlet Port
  {7f887dd6-a384-417d-9fcf-fec9eeee082d}; !- Outlet Port

OS:Connection,
  {a2ec0d0f-7a57-45ba-a1f2-7c821b953669}, !- Handle
  {0adc8ecd-cf21-44ed-b172-6f3c90cbbc7a}, !- Name
  {4afdffa8-9a8c-4758-abee-9087f6928502}, !- Source Object
  8,                                      !- Outlet Port
  {88b234f8-dacd-4221-93d9-06c7544bd24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f887dd6-a384-417d-9fcf-fec9eeee082d}, !- Handle
  {261de81d-8b23-4874-bea4-9cdc839e8a02}, !- Name
  {bf68dcd0-e42e-46b2-ba86-9f009c8772e6}, !- Source Object
  3,                                      !- Outlet Port
  {4afdffa8-9a8c-4758-abee-9087f6928502}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69d0ae7b-bcbc-4d8f-9941-be7c010065f9}, !- Handle
  Node 4,                                 !- Name
  {9f55c4fd-b575-48dc-b52f-7718d2df7864}, !- Inlet Port
  {4cc5b8c7-b89f-480c-94e8-f90fe8e722dc}; !- Outlet Port

OS:Node,
  {c542149b-186e-49f6-9fe9-c04908a9536e}, !- Handle
  Node 5,                                 !- Name
  {06111f0d-0da4-42ad-9dca-3a52bdeb5f7b}, !- Inlet Port
  {6872606f-d247-4a09-9153-7e2461025640}; !- Outlet Port

OS:Node,
  {4aa4d227-5587-4d05-b681-5973d176cd15}, !- Handle
  Node 6,                                 !- Name
  {8698a38f-a0de-408e-acab-bab89db4ce09}, !- Inlet Port
  {f29529c3-e45b-461a-a627-f83328651189}; !- Outlet Port

OS:Connection,
  {9f55c4fd-b575-48dc-b52f-7718d2df7864}, !- Handle
  {8411c031-528d-4f58-a2e7-7300b3e58971}, !- Name
  {4afdffa8-9a8c-4758-abee-9087f6928502}, !- Source Object
  10,                                     !- Outlet Port
  {69d0ae7b-bcbc-4d8f-9941-be7c010065f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6872606f-d247-4a09-9153-7e2461025640}, !- Handle
  {7a064494-cd79-47eb-8a14-b87a59fb826a}, !- Name
  {c542149b-186e-49f6-9fe9-c04908a9536e}, !- Source Object
  3,                                      !- Outlet Port
  {4afdffa8-9a8c-4758-abee-9087f6928502}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {addf669c-53d6-4432-9a78-a8b2a7ff7b20}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4cc5b8c7-b89f-480c-94e8-f90fe8e722dc}, !- Inlet Node Name
  {1cc3c8aa-eae3-4b67-a8a1-6a8f1e07f8f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {87cd3a9c-9372-4515-b1cf-6dba15be28cb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {06111f0d-0da4-42ad-9dca-3a52bdeb5f7b}, !- Outlet Node Name
  {c96c9ade-d820-4548-86f0-ac284a390184}; !- Inlet Node Name 1

OS:Connection,
  {4cc5b8c7-b89f-480c-94e8-f90fe8e722dc}, !- Handle
  {8317f04b-e755-4e00-b1dd-f8ce5e38b119}, !- Name
  {69d0ae7b-bcbc-4d8f-9941-be7c010065f9}, !- Source Object
  3,                                      !- Outlet Port
  {addf669c-53d6-4432-9a78-a8b2a7ff7b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06111f0d-0da4-42ad-9dca-3a52bdeb5f7b}, !- Handle
  {e1c7cf51-eaa7-4596-a77a-3f33ca13b2ec}, !- Name
  {87cd3a9c-9372-4515-b1cf-6dba15be28cb}, !- Source Object
  2,                                      !- Outlet Port
  {c542149b-186e-49f6-9fe9-c04908a9536e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1f5b1b3d-f9c1-4813-b3a2-286c107490f0}, !- Handle
  {4afdffa8-9a8c-4758-abee-9087f6928502}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {b6d9043d-474d-4977-a81a-56b2af3f40b6}, !- Handle
  Always On Discrete,                     !- Name
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d9674173-da19-4ee9-90da-86ad0ffce440}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {71bce357-e7d7-41e0-8f63-a50cbef7698e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f80769bf-ee1f-428b-a102-2c2546fc3122}; !- Availability Manager Name 1

OS:Controller:OutdoorAir,
  {f2b479fb-8750-4c36-9c73-4a26bea18031}, !- Handle
  Controller_OA-AirLoop air_handlers-2338_1_BLK, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5e2f3208-eb2d-41a2-bf6b-12679f2b6b09}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5f3f6a3b-36dc-4a9d-b681-292ff69d901c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {671b30de-ad8a-4833-9392-7d3ccb61680d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {671b30de-ad8a-4833-9392-7d3ccb61680d}, !- Handle
  Controller_MV-AirLoop air_handlers-2338_1_BLK, !- Name
  {5e2f3208-eb2d-41a2-bf6b-12679f2b6b09}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8abd4713-69a8-4ed9-a40b-0429797ff937}, !- Handle
  OA_System-AirLoop air_handlers-2338_1_BLK, !- Name
  {f2b479fb-8750-4c36-9c73-4a26bea18031}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f9bbc9f-67be-42e1-85e0-428c552aaf4a}, !- Mixed Air Node Name
  {ad5ddaa1-16d5-4cf0-a957-b1913407d708}, !- Outdoor Air Stream Node Name
  {2f94b081-d57c-4928-8032-307e614dafca}, !- Relief Air Stream Node Name
  {5bd104e4-efc0-4e14-b110-5836c776dff1}; !- Return Air Stream Node Name

OS:Node,
  {884858a5-4eeb-4e8c-b4b9-c0d9c0df0795}, !- Handle
  Node 7,                                 !- Name
  ,                                       !- Inlet Port
  {ad5ddaa1-16d5-4cf0-a957-b1913407d708}; !- Outlet Port

OS:Connection,
  {ad5ddaa1-16d5-4cf0-a957-b1913407d708}, !- Handle
  {66fc748b-4384-4df0-b543-098f969b3606}, !- Name
  {884858a5-4eeb-4e8c-b4b9-c0d9c0df0795}, !- Source Object
  3,                                      !- Outlet Port
  {8abd4713-69a8-4ed9-a40b-0429797ff937}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f2ab41b-04cf-4173-81d2-52da2c9d2c69}, !- Handle
  Node 8,                                 !- Name
  {2f94b081-d57c-4928-8032-307e614dafca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f94b081-d57c-4928-8032-307e614dafca}, !- Handle
  {8d2f6b49-2235-4c53-802b-41e59f86d5fc}, !- Name
  {8abd4713-69a8-4ed9-a40b-0429797ff937}, !- Source Object
  7,                                      !- Outlet Port
  {2f2ab41b-04cf-4173-81d2-52da2c9d2c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd104e4-efc0-4e14-b110-5836c776dff1}, !- Handle
  {653bd2c4-a50a-4632-81c1-da2bfaf56f64}, !- Name
  {88b234f8-dacd-4221-93d9-06c7544bd24b}, !- Source Object
  3,                                      !- Outlet Port
  {8abd4713-69a8-4ed9-a40b-0429797ff937}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3a5641ed-5c61-4dab-8a0a-2679aedfdefd}, !- Handle
  AirLoop air_handlers-2338_1_BLK_Fan_9004.604cfm, !- Name
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.872870259954,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {9069aac3-4402-4ac5-95c0-23077b7d0569}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {edbd650e-32a6-412b-a7b3-60ec7d47f736}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {04790199-da42-466b-8b94-9ef00470c4be}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {929f174e-80b0-420b-95b4-96bae57fe25f}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f5ba9533-7fe8-43e8-9148-9ae345921c80}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf719416-973d-423d-b15f-208e9802e187}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed,
  {03bfd1f1-3450-499d-82e6-6206233b988a}, !- Handle
  Coil Cooling DX Multi Speed 1,          !- Name
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  ,                                       !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {b61dae08-e6f4-480e-8d78-cc5668110c0d}, !- Stage 1
  {b61dae08-e6f4-480e-8d78-cc5668110c0d}; !- Stage 2

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {b61dae08-e6f4-480e-8d78-cc5668110c0d}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  4.25,                                   !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9069aac3-4402-4ac5-95c0-23077b7d0569}, !- Total Cooling Capacity Function of Temperature Curve
  {edbd650e-32a6-412b-a7b3-60ec7d47f736}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {04790199-da42-466b-8b94-9ef00470c4be}, !- Energy Input Ratio Function of Temperature Curve
  {929f174e-80b0-420b-95b4-96bae57fe25f}, !- Energy Input Ratio Function of Flow Fraction Curve
  {f5ba9533-7fe8-43e8-9148-9ae345921c80}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {cf719416-973d-423d-b15f-208e9802e187}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Cubic,
  {2a978374-67ea-4e5a-a6b0-8dc248143ebe}, !- Handle
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c157a021-c4f0-4f53-a9f0-0be89c6ac235}, !- Handle
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f8a4827e-a3e0-4dc2-aacd-0bad1f838268}, !- Handle
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {aa6d3aac-61a2-458d-8272-0bfffb8b0361}, !- Handle
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1d30a45-ac89-473c-8031-2fcc0f33ad22}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed,
  {d482db48-9acb-4b46-8637-e7e52a31e498}, !- Handle
  Coil Heating DX Multi Speed 1,          !- Name
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -12.22,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  30,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {04790199-da42-466b-8b94-9ef00470c4be}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {08e03a08-ad08-4f80-9d58-495c6fd11eb2}; !- Stage Data List

OS:ModelObjectList,
  {08e03a08-ad08-4f80-9d58-495c6fd11eb2}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List, !- Name
  {6351617d-cba5-4a44-a157-a2c5ce01b719}, !- Model Object 1
  {6351617d-cba5-4a44-a157-a2c5ce01b719}; !- Model Object 2

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {6351617d-cba5-4a44-a157-a2c5ce01b719}, !- Handle
  autosize,                               !- Gross Rated Heating Capacity {W}
  3.57,                                   !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2a978374-67ea-4e5a-a6b0-8dc248143ebe}, !- Heating Capacity Function of Temperature Curve Name
  {c157a021-c4f0-4f53-a9f0-0be89c6ac235}, !- Heating Capacity Function of Flow Fraction Curve Name
  {f8a4827e-a3e0-4dc2-aacd-0bad1f838268}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa6d3aac-61a2-458d-8272-0bfffb8b0361}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f5ba9533-7fe8-43e8-9148-9ae345921c80}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e1d30a45-ac89-473c-8031-2fcc0f33ad22}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:Electric,
  {0bb0cd7e-92cb-4092-b454-cffb14cc4db1}, !- Handle
  Coil Heating Electric 1,                !- Name
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  {6faf211a-b20f-4abe-8931-1cf8041a1c27}, !- Handle
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1, !- Name
  ,                                       !- Availability Schedule
  {4b598341-ab5c-4243-b8fe-d55a87c33cf1}, !- Air Inlet Node
  {579846c7-098c-42e1-9475-391a38295cd0}, !- Air Outlet Node
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- Controlling Zone or Thermostat Location
  {3a5641ed-5c61-4dab-8a0a-2679aedfdefd}, !- Supply Air Fan
  BlowThrough,                            !- Supply Air Fan Placement
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Supply Air Fan Operating Mode Schedule
  {d482db48-9acb-4b46-8637-e7e52a31e498}, !- Heating Coil
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {03bfd1f1-3450-499d-82e6-6206233b988a}, !- Cooling Coil
  {0bb0cd7e-92cb-4092-b454-cffb14cc4db1}, !- Supplemental Heating Coil
  autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node
  ,                                       !- Heat Recovery Water Outlet Node
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  2,                                      !- Number of Speeds for Heating
  2,                                      !- Number of Speeds for Cooling
  autosize,                               !- Speed 1 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 4 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 1 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize;                               !- Speed 4 Supply Air Flow Rate During Cooling Operation {m3/s}

OS:Node,
  {dc345971-f4db-4de0-ab94-08a2ab1e1ec0}, !- Handle
  Node 9,                                 !- Name
  {4f9bbc9f-67be-42e1-85e0-428c552aaf4a}, !- Inlet Port
  {4b598341-ab5c-4243-b8fe-d55a87c33cf1}; !- Outlet Port

OS:Connection,
  {4f9bbc9f-67be-42e1-85e0-428c552aaf4a}, !- Handle
  {2c1d5df1-64b5-4003-a6bc-3943a87c01a3}, !- Name
  {8abd4713-69a8-4ed9-a40b-0429797ff937}, !- Source Object
  5,                                      !- Outlet Port
  {dc345971-f4db-4de0-ab94-08a2ab1e1ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b598341-ab5c-4243-b8fe-d55a87c33cf1}, !- Handle
  {a8264a62-d535-4aad-843c-f75794721439}, !- Name
  {dc345971-f4db-4de0-ab94-08a2ab1e1ec0}, !- Source Object
  3,                                      !- Outlet Port
  {6faf211a-b20f-4abe-8931-1cf8041a1c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {579846c7-098c-42e1-9475-391a38295cd0}, !- Handle
  {d46d336d-1e9b-4fc4-842f-1004ac98d651}, !- Name
  {6faf211a-b20f-4abe-8931-1cf8041a1c27}, !- Source Object
  4,                                      !- Outlet Port
  {bf68dcd0-e42e-46b2-ba86-9f009c8772e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4df9493-39e3-498a-952e-85690949264f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Availability Schedule Name
  {cefb25bc-a9ab-4903-9d8b-190d20a43493}, !- Air Inlet Node Name
  {8698a38f-a0de-408e-acab-bab89db4ce09}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d23a4547-2132-479e-b53a-c04e9e31cda5}, !- Handle
  Node 10,                                !- Name
  {1cc3c8aa-eae3-4b67-a8a1-6a8f1e07f8f1}, !- Inlet Port
  {cefb25bc-a9ab-4903-9d8b-190d20a43493}; !- Outlet Port

OS:Connection,
  {1cc3c8aa-eae3-4b67-a8a1-6a8f1e07f8f1}, !- Handle
  {cf32ab69-fc34-4286-8193-74b95cc67e12}, !- Name
  {addf669c-53d6-4432-9a78-a8b2a7ff7b20}, !- Source Object
  3,                                      !- Outlet Port
  {d23a4547-2132-479e-b53a-c04e9e31cda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cefb25bc-a9ab-4903-9d8b-190d20a43493}, !- Handle
  {923d5718-1f62-4810-8e6f-71038fd77ae9}, !- Name
  {d23a4547-2132-479e-b53a-c04e9e31cda5}, !- Source Object
  3,                                      !- Outlet Port
  {f4df9493-39e3-498a-952e-85690949264f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8698a38f-a0de-408e-acab-bab89db4ce09}, !- Handle
  {69706bc3-fe25-48d6-a4ac-ed52f34c43df}, !- Name
  {f4df9493-39e3-498a-952e-85690949264f}, !- Source Object
  4,                                      !- Outlet Port
  {4aa4d227-5587-4d05-b681-5973d176cd15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {9349a21f-4625-4c4d-8f88-9b00467e2381}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  Temperature,                            !- Control Variable
  {bf68dcd0-e42e-46b2-ba86-9f009c8772e6}, !- Reference Setpoint Node Name
  ,                                       !- Fan Inlet Node Name
  ,                                       !- Fan Outlet Node Name
  {dc345971-f4db-4de0-ab94-08a2ab1e1ec0}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {a735743e-89a9-4bca-85d2-72b4b2ff2a79}, !- Handle
  AirLoop air_handlers-2338_1_BLK-Setpoint Manager, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {993b9c17-255a-40f1-b1ed-d05644b69fd0}, !- Control Zone Name
  {bf68dcd0-e42e-46b2-ba86-9f009c8772e6}; !- Setpoint Node or NodeList Name

OS:Node,
  {64ffe6ae-d67a-462a-8a4f-95612a2b4764}, !- Handle
  Node 11,                                !- Name
  {19f6be99-6ea1-4eb1-a13d-3b858cac2056}, !- Inlet Port
  {c96c9ade-d820-4548-86f0-ac284a390184}; !- Outlet Port

OS:Connection,
  {f29529c3-e45b-461a-a627-f83328651189}, !- Handle
  {b9f85ea4-876e-446a-8bd6-59e601d20e7b}, !- Name
  {4aa4d227-5587-4d05-b681-5973d176cd15}, !- Source Object
  3,                                      !- Outlet Port
  {336b4c73-4084-4d09-879f-609108ca8ef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19f6be99-6ea1-4eb1-a13d-3b858cac2056}, !- Handle
  {3bd23558-d5c0-41b0-98b5-d58a725de9b6}, !- Name
  {aa5a058a-b9fc-4fd3-90e4-29df5eb67038}, !- Source Object
  3,                                      !- Outlet Port
  {64ffe6ae-d67a-462a-8a4f-95612a2b4764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96c9ade-d820-4548-86f0-ac284a390184}, !- Handle
  {5443b17c-25c1-4289-8fa1-f6a8faad6f79}, !- Name
  {64ffe6ae-d67a-462a-8a4f-95612a2b4764}, !- Source Object
  3,                                      !- Outlet Port
  {87cd3a9c-9372-4515-b1cf-6dba15be28cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Compact,
  {5f3f6a3b-36dc-4a9d-b681-292ff69d901c}, !- Handle
  Economizer Efficiency Schedule,         !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.9;                                    !- Field 4

OS:DesignSpecification:OutdoorAir,
  {bea5d4fb-cdd5-4391-8736-05905f65a02d}, !- Handle
  PNNL_TSPR_Retail_Outdoor_Air,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011684,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirLoopHVAC,
  {28028808-9ca1-4d6a-868a-3032c8426ab0}, !- Handle
  AirLoop air_handlers-2337_DOAS,         !- Name
  ,                                       !- Controller List Name
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Availability Schedule
  {0725ee93-6cfa-4bde-94cc-2d3a0f01433c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec4a9d6e-eafa-4401-b41b-9de0bd04e84f}, !- Supply Side Inlet Node Name
  {8f455c88-02e9-4703-a156-5c1b3fd0bf41}, !- Demand Side Outlet Node Name
  {3b3bdb48-dcd4-4da7-8060-f35ba079e176}, !- Demand Side Inlet Node A
  {0aceb242-535c-465f-a9dd-b50aa7d2911c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c51a6aac-c237-4eba-9f8e-7b9494592e2b}, !- Demand Mixer Name
  {f906e1de-00de-4bc4-ab90-b4b60863e3df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0378b47e-c3d7-4e81-97c8-02d99ae2d1e6}, !- Handle
  Node 12,                                !- Name
  {ec4a9d6e-eafa-4401-b41b-9de0bd04e84f}, !- Inlet Port
  {81c537d3-e5f5-4d2d-9563-9fd7bbc4a484}; !- Outlet Port

OS:Node,
  {3e102b21-f66b-4ac0-9c49-11c878d2cd4e}, !- Handle
  Node 13,                                !- Name
  {9d8e392c-08a0-47f1-b8a3-5b872aac1032}, !- Inlet Port
  {0aceb242-535c-465f-a9dd-b50aa7d2911c}; !- Outlet Port

OS:Connection,
  {ec4a9d6e-eafa-4401-b41b-9de0bd04e84f}, !- Handle
  {4e3b93a0-6ca1-4335-99e3-0950a5f7b78a}, !- Name
  {28028808-9ca1-4d6a-868a-3032c8426ab0}, !- Source Object
  8,                                      !- Outlet Port
  {0378b47e-c3d7-4e81-97c8-02d99ae2d1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aceb242-535c-465f-a9dd-b50aa7d2911c}, !- Handle
  {cd99f5c5-35a2-41c8-9725-7e5a2865480e}, !- Name
  {3e102b21-f66b-4ac0-9c49-11c878d2cd4e}, !- Source Object
  3,                                      !- Outlet Port
  {28028808-9ca1-4d6a-868a-3032c8426ab0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8fd31809-715e-4170-bd45-786f70af5734}, !- Handle
  Node 14,                                !- Name
  {3b3bdb48-dcd4-4da7-8060-f35ba079e176}, !- Inlet Port
  {2fe4b2bf-ef88-40ef-a231-593ec4056bc5}; !- Outlet Port

OS:Node,
  {3558eb2a-c9a6-44b6-b70e-ba80ec01f12f}, !- Handle
  Node 15,                                !- Name
  {6156a184-3df2-43f4-a03a-c6289c87f95e}, !- Inlet Port
  {8f455c88-02e9-4703-a156-5c1b3fd0bf41}; !- Outlet Port

OS:Node,
  {f7d1b469-4640-4317-9ecc-9bf42e545890}, !- Handle
  Node 16,                                !- Name
  {2def29e2-322f-4bdc-b1b2-e2ff63d6c8c9}, !- Inlet Port
  {71de2e2c-6357-4781-8bee-e81297127d92}; !- Outlet Port

OS:Connection,
  {3b3bdb48-dcd4-4da7-8060-f35ba079e176}, !- Handle
  {7a70e3f8-ff18-45b6-8ae1-0a0e9fb9eeaf}, !- Name
  {28028808-9ca1-4d6a-868a-3032c8426ab0}, !- Source Object
  10,                                     !- Outlet Port
  {8fd31809-715e-4170-bd45-786f70af5734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f455c88-02e9-4703-a156-5c1b3fd0bf41}, !- Handle
  {1966fe66-7a10-4b51-b682-5eb5b289cf3b}, !- Name
  {3558eb2a-c9a6-44b6-b70e-ba80ec01f12f}, !- Source Object
  3,                                      !- Outlet Port
  {28028808-9ca1-4d6a-868a-3032c8426ab0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f906e1de-00de-4bc4-ab90-b4b60863e3df}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2fe4b2bf-ef88-40ef-a231-593ec4056bc5}, !- Inlet Node Name
  {bc222628-73ab-4d84-91e4-ed45c9a46d8e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c51a6aac-c237-4eba-9f8e-7b9494592e2b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6156a184-3df2-43f4-a03a-c6289c87f95e}, !- Outlet Node Name
  {3aa59cdb-7337-426e-8c8e-b553973f03c6}; !- Inlet Node Name 1

OS:Connection,
  {2fe4b2bf-ef88-40ef-a231-593ec4056bc5}, !- Handle
  {9c39fe0c-f051-418e-80cd-09c866c03d7b}, !- Name
  {8fd31809-715e-4170-bd45-786f70af5734}, !- Source Object
  3,                                      !- Outlet Port
  {f906e1de-00de-4bc4-ab90-b4b60863e3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6156a184-3df2-43f4-a03a-c6289c87f95e}, !- Handle
  {f66ec109-5b9e-4ff9-a9a1-7161799cc81b}, !- Name
  {c51a6aac-c237-4eba-9f8e-7b9494592e2b}, !- Source Object
  2,                                      !- Outlet Port
  {3558eb2a-c9a6-44b6-b70e-ba80ec01f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac188b58-e993-4fc3-90d2-bce53c27817d}, !- Handle
  {28028808-9ca1-4d6a-868a-3032c8426ab0}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.56,                                  !- Central Cooling Design Supply Air Temperature {C}
  15.56,                                  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0725ee93-6cfa-4bde-94cc-2d3a0f01433c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Controller:OutdoorAir,
  {436bd588-3e3c-4d79-8795-f5427d481b17}, !- Handle
  Controller_OA-AirLoop air_handlers-2337_DOAS, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9bb524c2-a7f9-429d-8cff-1a60d5233f02}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9bb524c2-a7f9-429d-8cff-1a60d5233f02}, !- Handle
  Controller_MV-AirLoop air_handlers-2337_DOAS, !- Name
  {b6d9043d-474d-4977-a81a-56b2af3f40b6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb4c56ce-fcc9-4062-b01b-41205a886f68}, !- Handle
  OA_System-AirLoop air_handlers-2337_DOAS, !- Name
  {436bd588-3e3c-4d79-8795-f5427d481b17}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {651134aa-e535-4eef-a0f0-52a3ba7fdc0e}, !- Mixed Air Node Name
  {6cbb2f38-5c7f-479b-9fdc-51b1e00abe86}, !- Outdoor Air Stream Node Name
  {280c1075-ad07-4c1c-ac81-5db269bed7f0}, !- Relief Air Stream Node Name
  {81c537d3-e5f5-4d2d-9563-9fd7bbc4a484}; !- Return Air Stream Node Name

OS:Node,
  {91a42c65-1d3b-4083-bcd5-ccbc9eee8eb8}, !- Handle
  Node 17,                                !- Name
  ,                                       !- Inlet Port
  {d42aebd1-8bb1-44a9-9004-03da04d8db4d}; !- Outlet Port

OS:Node,
  {93e5bb1b-a5cf-4e91-8f63-4f0f5a9b7d97}, !- Handle
  Node 18,                                !- Name
  {3b432189-3962-4b87-a29d-206cf09f42a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81c537d3-e5f5-4d2d-9563-9fd7bbc4a484}, !- Handle
  {36f1e18b-57a5-4a97-ad18-020af70f19f9}, !- Name
  {0378b47e-c3d7-4e81-97c8-02d99ae2d1e6}, !- Source Object
  3,                                      !- Outlet Port
  {cb4c56ce-fcc9-4062-b01b-41205a886f68}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a387f3ff-1a97-41b0-aeb2-04608d359457}, !- Handle
  AirLoop air_handlers-2337_DOAS_Fan_2300.0cfm, !- Name
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  860.997278412088,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {924b6267-90ca-4a36-88cb-c681ed4c4100}, !- Air Inlet Node Name
  {9d8e392c-08a0-47f1-b8a3-5b872aac1032}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {a8e7429d-d887-4771-b242-38b1215c8d94}, !- Handle
  Node 19,                                !- Name
  {651134aa-e535-4eef-a0f0-52a3ba7fdc0e}, !- Inlet Port
  {924b6267-90ca-4a36-88cb-c681ed4c4100}; !- Outlet Port

OS:Connection,
  {651134aa-e535-4eef-a0f0-52a3ba7fdc0e}, !- Handle
  {20cc672a-d703-4462-9d5b-f40c68a593ad}, !- Name
  {cb4c56ce-fcc9-4062-b01b-41205a886f68}, !- Source Object
  5,                                      !- Outlet Port
  {a8e7429d-d887-4771-b242-38b1215c8d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924b6267-90ca-4a36-88cb-c681ed4c4100}, !- Handle
  {22a7f6e3-e181-4190-a194-73c0e4bb8e07}, !- Name
  {a8e7429d-d887-4771-b242-38b1215c8d94}, !- Source Object
  3,                                      !- Outlet Port
  {a387f3ff-1a97-41b0-aeb2-04608d359457}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d8e392c-08a0-47f1-b8a3-5b872aac1032}, !- Handle
  {f4a53563-2d02-4654-9dbb-086d1348c217}, !- Name
  {a387f3ff-1a97-41b0-aeb2-04608d359457}, !- Source Object
  9,                                      !- Outlet Port
  {3e102b21-f66b-4ac0-9c49-11c878d2cd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {28003201-5463-47c5-a048-e7d0da987ac3}, !- Handle
  ERV-AirLoop air_handlers-2337_DOAS,     !- Name
  {b6d9043d-474d-4977-a81a-56b2af3f40b6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d42aebd1-8bb1-44a9-9004-03da04d8db4d}, !- Supply Air Inlet Node
  {3182a4bc-4e73-4d13-b643-639a4fa02f0a}, !- Supply Air Outlet Node
  {ca4735e7-0ed0-4d02-b29d-add43d420acd}, !- Exhaust Air Inlet Node
  {3b432189-3962-4b87-a29d-206cf09f42a5}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {119a0285-077c-4193-8dd6-9643e5b421e6}, !- Handle
  Node 21,                                !- Name
  {3182a4bc-4e73-4d13-b643-639a4fa02f0a}, !- Inlet Port
  {6cbb2f38-5c7f-479b-9fdc-51b1e00abe86}; !- Outlet Port

OS:Connection,
  {d42aebd1-8bb1-44a9-9004-03da04d8db4d}, !- Handle
  {482eb9b5-4994-4c46-97c1-4dcd3c50fd1d}, !- Name
  {91a42c65-1d3b-4083-bcd5-ccbc9eee8eb8}, !- Source Object
  3,                                      !- Outlet Port
  {28003201-5463-47c5-a048-e7d0da987ac3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3182a4bc-4e73-4d13-b643-639a4fa02f0a}, !- Handle
  {9137776a-9323-41a6-b499-00d08bc76ddd}, !- Name
  {28003201-5463-47c5-a048-e7d0da987ac3}, !- Source Object
  13,                                     !- Outlet Port
  {119a0285-077c-4193-8dd6-9643e5b421e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbb2f38-5c7f-479b-9fdc-51b1e00abe86}, !- Handle
  {186b5a94-a046-4c78-896f-caba8e8befa2}, !- Name
  {119a0285-077c-4193-8dd6-9643e5b421e6}, !- Source Object
  3,                                      !- Outlet Port
  {cb4c56ce-fcc9-4062-b01b-41205a886f68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec87aa25-0309-44d2-a13a-231cd443ae36}, !- Handle
  Node 22,                                !- Name
  {280c1075-ad07-4c1c-ac81-5db269bed7f0}, !- Inlet Port
  {ca4735e7-0ed0-4d02-b29d-add43d420acd}; !- Outlet Port

OS:Connection,
  {280c1075-ad07-4c1c-ac81-5db269bed7f0}, !- Handle
  {ef7ed573-f10f-469d-b272-ad705a1832d6}, !- Name
  {cb4c56ce-fcc9-4062-b01b-41205a886f68}, !- Source Object
  7,                                      !- Outlet Port
  {ec87aa25-0309-44d2-a13a-231cd443ae36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4735e7-0ed0-4d02-b29d-add43d420acd}, !- Handle
  {1c692574-bd03-42d0-aad5-ed86aea3d36c}, !- Name
  {ec87aa25-0309-44d2-a13a-231cd443ae36}, !- Source Object
  3,                                      !- Outlet Port
  {28003201-5463-47c5-a048-e7d0da987ac3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3b432189-3962-4b87-a29d-206cf09f42a5}, !- Handle
  {6e2ab9a6-273b-49ef-8b78-4357cd35bc88}, !- Name
  {28003201-5463-47c5-a048-e7d0da987ac3}, !- Source Object
  15,                                     !- Outlet Port
  {93e5bb1b-a5cf-4e91-8f63-4f0f5a9b7d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Compact,
  {32eff93f-2a71-4ecb-85d4-f0d9ec89f09b}, !- Handle
  DOAS Compact Sched - 60.0 F,            !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15.56;                                  !- Field 4

OS:SetpointManager:Scheduled,
  {ab3b2a9e-2a7f-442b-82ea-8986f07cb626}, !- Handle
  DOAS Setpoint Manager Sched,            !- Name
  Temperature,                            !- Control Variable
  {32eff93f-2a71-4ecb-85d4-f0d9ec89f09b}, !- Schedule Name
  {3e102b21-f66b-4ac0-9c49-11c878d2cd4e}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6dc898c9-027e-478c-b099-e21d9293bf0c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Availability Schedule Name
  {99271a27-0931-40a1-a1e7-1e6432f1db66}, !- Air Inlet Node Name
  {2def29e2-322f-4bdc-b1b2-e2ff63d6c8c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6debcfa1-3a73-4f44-b597-b4b474dd50b6}, !- Handle
  Node 20,                                !- Name
  {bc222628-73ab-4d84-91e4-ed45c9a46d8e}, !- Inlet Port
  {99271a27-0931-40a1-a1e7-1e6432f1db66}; !- Outlet Port

OS:Connection,
  {bc222628-73ab-4d84-91e4-ed45c9a46d8e}, !- Handle
  {6675acc8-d241-49ca-a5be-f8606d04bb95}, !- Name
  {f906e1de-00de-4bc4-ab90-b4b60863e3df}, !- Source Object
  3,                                      !- Outlet Port
  {6debcfa1-3a73-4f44-b597-b4b474dd50b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99271a27-0931-40a1-a1e7-1e6432f1db66}, !- Handle
  {7f379923-32a4-4930-8f11-4e3d1d534dd3}, !- Name
  {6debcfa1-3a73-4f44-b597-b4b474dd50b6}, !- Source Object
  3,                                      !- Outlet Port
  {6dc898c9-027e-478c-b099-e21d9293bf0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2def29e2-322f-4bdc-b1b2-e2ff63d6c8c9}, !- Handle
  {70f443f0-99b1-42c0-ac6c-7c455de35a45}, !- Name
  {6dc898c9-027e-478c-b099-e21d9293bf0c}, !- Source Object
  4,                                      !- Outlet Port
  {f7d1b469-4640-4317-9ecc-9bf42e545890}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {fa303aa7-ef60-4af4-8d00-4b6e537a4b28}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  Temperature,                            !- Control Variable
  {3e102b21-f66b-4ac0-9c49-11c878d2cd4e}, !- Reference Setpoint Node Name
  {a8e7429d-d887-4771-b242-38b1215c8d94}, !- Fan Inlet Node Name
  {3e102b21-f66b-4ac0-9c49-11c878d2cd4e}, !- Fan Outlet Node Name
  {a8e7429d-d887-4771-b242-38b1215c8d94}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {4986765e-e4ec-4930-8d3e-291f1b2282fb}, !- Handle
  DOAS Setpoint Manager Sched 1,          !- Name
  Temperature,                            !- Control Variable
  {32eff93f-2a71-4ecb-85d4-f0d9ec89f09b}, !- Schedule Name
  {119a0285-077c-4193-8dd6-9643e5b421e6}; !- Setpoint Node or NodeList Name

OS:Node,
  {43cec8f4-64b4-44e0-9ecf-8491e0f90d7b}, !- Handle
  Node 23,                                !- Name
  {29d5e37b-2016-4f6b-97ca-325a748441a3}, !- Inlet Port
  {3aa59cdb-7337-426e-8c8e-b553973f03c6}; !- Outlet Port

OS:Connection,
  {71de2e2c-6357-4781-8bee-e81297127d92}, !- Handle
  {db20afcf-81ff-4c2f-9f51-28b6beb1b8be}, !- Name
  {f7d1b469-4640-4317-9ecc-9bf42e545890}, !- Source Object
  3,                                      !- Outlet Port
  {336b4c73-4084-4d09-879f-609108ca8ef3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {29d5e37b-2016-4f6b-97ca-325a748441a3}, !- Handle
  {1b284324-2316-4945-963c-942c0e498949}, !- Name
  {aa5a058a-b9fc-4fd3-90e4-29df5eb67038}, !- Source Object
  4,                                      !- Outlet Port
  {43cec8f4-64b4-44e0-9ecf-8491e0f90d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa59cdb-7337-426e-8c8e-b553973f03c6}, !- Handle
  {e145da23-803b-458b-933d-e9f2698bc8b6}, !- Name
  {43cec8f4-64b4-44e0-9ecf-8491e0f90d7b}, !- Source Object
  3,                                      !- Outlet Port
  {c51a6aac-c237-4eba-9f8e-7b9494592e2b}, !- Target Object
  3;                                      !- Inlet Port

OS:SpaceType,
  {642e8e82-f050-4fd7-8897-5aefaeb5db73}, !- Handle
  PNNL_TSPR_Retail_Space_Type,            !- Name
  ,                                       !- Default Construction Set Name
  {25264acd-3e9f-4432-a828-02be1b0051db}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {bea5d4fb-cdd5-4391-8736-05905f65a02d}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {25264acd-3e9f-4432-a828-02be1b0051db}, !- Handle
  PNNL_TSPR_Retail_Space_Type_Default_Schedule_Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5e2f3208-eb2d-41a2-bf6b-12679f2b6b09}, !- Number of People Schedule Name
  {0ec527b1-0f58-49ad-83ce-4dfa2548b7fe}, !- People Activity Level Schedule Name
  {c9d140b2-d250-42a4-903c-2c4fd077c533}, !- Lighting Schedule Name
  {733a6ad9-ec97-40f6-8bf5-a49055f0de1a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {785ba4e4-452d-4425-9cc1-d012233fc871}, !- Hot Water Equipment Schedule Name
  {78cda118-bc2f-4061-a908-1e34ef6e8ef6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {8f8d4810-0f19-4e64-8239-69cdb7f37dc8}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0ec527b1-0f58-49ad-83ce-4dfa2548b7fe}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule,     !- Name
  {4bb412bd-be87-49f6-bfd6-42d19c7f4ec9}, !- Schedule Type Limits Name
  {b95a8430-8719-469f-86e8-5eb3ec3d4daa}, !- Default Day Schedule Name
  {797fe54f-aff5-4533-82fa-580d36dc5345}, !- Summer Design Day Schedule Name
  {60ac7479-291a-4d48-b6fe-7344956d867e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b95a8430-8719-469f-86e8-5eb3ec3d4daa}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule_Week_Day, !- Name
  {4bb412bd-be87-49f6-bfd6-42d19c7f4ec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {797fe54f-aff5-4533-82fa-580d36dc5345}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule_Summer_Design_Day, !- Name
  {4bb412bd-be87-49f6-bfd6-42d19c7f4ec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {60ac7479-291a-4d48-b6fe-7344956d867e}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule_Winter_Design_Day, !- Name
  {4bb412bd-be87-49f6-bfd6-42d19c7f4ec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {e82033a1-2b72-4a33-b38b-78c9123863b8}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule_Sunday_Rule, !- Name
  {0ec527b1-0f58-49ad-83ce-4dfa2548b7fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9eeab82-2322-42ed-8231-6c2570a56c89}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {34dbb05a-0a3a-43ce-a9bc-89d012f43f27}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule_Saturday_Rule, !- Name
  {0ec527b1-0f58-49ad-83ce-4dfa2548b7fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9356fe59-ad1f-4dc9-9b84-d684ffcefd51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d9eeab82-2322-42ed-8231-6c2570a56c89}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule_Sunday, !- Name
  {4bb412bd-be87-49f6-bfd6-42d19c7f4ec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {9356fe59-ad1f-4dc9-9b84-d684ffcefd51}, !- Handle
  PNNL_TSPR_Retail_Activity_Schedule_Saturday, !- Name
  {4bb412bd-be87-49f6-bfd6-42d19c7f4ec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {c9d140b2-d250-42a4-903c-2c4fd077c533}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule,     !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  {675488bd-8195-4869-8855-cebf235419bb}, !- Default Day Schedule Name
  {4e1b349c-0752-4caa-b36e-cdf2f20aec73}, !- Summer Design Day Schedule Name
  {79f6e683-de40-4a56-90ad-fd505d6ce89f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {675488bd-8195-4869-8855-cebf235419bb}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule_Week_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {4e1b349c-0752-4caa-b36e-cdf2f20aec73}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule_Summer_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {79f6e683-de40-4a56-90ad-fd505d6ce89f}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule_Winter_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b73db79d-6d61-4c89-ba19-77ecf7eccd38}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule_Sunday_Rule, !- Name
  {c9d140b2-d250-42a4-903c-2c4fd077c533}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bff43c8-db93-4150-9817-0ce1f6850871}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {6a78cb1a-db60-4a56-882a-c04ecb5a2a65}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule_Saturday_Rule, !- Name
  {c9d140b2-d250-42a4-903c-2c4fd077c533}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6709f159-2c3f-45d9-818b-4ad3efc1f819}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2bff43c8-db93-4150-9817-0ce1f6850871}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule_Sunday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6709f159-2c3f-45d9-818b-4ad3efc1f819}, !- Handle
  PNNL_TSPR_Retail_Lighting_Schedule_Saturday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {733a6ad9-ec97-40f6-8bf5-a49055f0de1a}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  {bd4e4c9c-afe6-47dc-ac86-882a2c66d79f}, !- Default Day Schedule Name
  {81cc7ec6-6cc0-4f3b-8d4b-53233a06ded4}, !- Summer Design Day Schedule Name
  {64efc649-aad9-4f8d-9eb5-c804fa1c878a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd4e4c9c-afe6-47dc-ac86-882a2c66d79f}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule_Week_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Day,
  {81cc7ec6-6cc0-4f3b-8d4b-53233a06ded4}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule_Summer_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {64efc649-aad9-4f8d-9eb5-c804fa1c878a}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule_Winter_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7fdf5d1b-59ff-4528-9c00-168a3e9bcfa0}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule_Sunday_Rule, !- Name
  {733a6ad9-ec97-40f6-8bf5-a49055f0de1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9234ab6-000a-4b23-b5c7-3b9431dd4ec2}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {1a33bfef-b99c-4db2-84c2-d840f5223099}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule_Saturday_Rule, !- Name
  {733a6ad9-ec97-40f6-8bf5-a49055f0de1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48e4fe30-633a-47a5-9c1f-42da411cbc49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d9234ab6-000a-4b23-b5c7-3b9431dd4ec2}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule_Sunday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.15,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15;                                   !- Value Until Time 24

OS:Schedule:Day,
  {48e4fe30-633a-47a5-9c1f-42da411cbc49}, !- Handle
  PNNL_TSPR_Retail_Plug_And_Process_Schedule_Saturday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {785ba4e4-452d-4425-9cc1-d012233fc871}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  {7c37258f-178b-4610-a870-a3368a0f656c}, !- Default Day Schedule Name
  {f2ea3474-895e-4c9f-9c84-e68ed71e248f}, !- Summer Design Day Schedule Name
  {5c349b38-63cc-43f9-ab21-ae0ebdd0d7f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c37258f-178b-4610-a870-a3368a0f656c}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Week_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.32,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.62,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.61,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.42,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.34,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.33,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f2ea3474-895e-4c9f-9c84-e68ed71e248f}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Summer_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.32,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.62,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.61,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.42,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.34,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.33,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5c349b38-63cc-43f9-ab21-ae0ebdd0d7f8}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Winter_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.27,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.54,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.59,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.48,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.44,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.29,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.22,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7e75ddda-c2e1-42e0-8c9a-e5d7f106aebe}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Sunday_Rule, !- Name
  {785ba4e4-452d-4425-9cc1-d012233fc871}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfc0e5fc-b00d-4894-9ad3-e4ad480d60e4}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {aaf5f4f2-5820-4a4b-928a-00bde0d8c91b}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Saturday_Rule, !- Name
  {785ba4e4-452d-4425-9cc1-d012233fc871}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43d41e1c-7397-497f-be15-a85733192975}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {dfc0e5fc-b00d-4894-9ad3-e4ad480d60e4}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Sunday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.14,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.31,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.36,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.37,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.34,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {43d41e1c-7397-497f-be15-a85733192975}, !- Handle
  PNNL_TSPR_Retail_Service_Water_Heating_Schedule_Saturday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.27,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.54,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.59,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.48,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.46,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.44,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.29,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.22,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {78cda118-bc2f-4061-a908-1e34ef6e8ef6}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  {a45f215f-6ac2-4e80-84ad-86695a71cc44}, !- Default Day Schedule Name
  {dff0f56b-f5f8-4275-ba44-4edd990600e2}, !- Summer Design Day Schedule Name
  {f597266c-f145-4c16-86f7-db19dc3bc39e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a45f215f-6ac2-4e80-84ad-86695a71cc44}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule_Week_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dff0f56b-f5f8-4275-ba44-4edd990600e2}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule_Summer_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f597266c-f145-4c16-86f7-db19dc3bc39e}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule_Winter_Design_Day, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {10d26f38-0b67-41fe-bc7b-b85a3a175bcf}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule_Sunday_Rule, !- Name
  {78cda118-bc2f-4061-a908-1e34ef6e8ef6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbc4feb2-0c10-48b3-99dc-1b8d2ef712c7}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {8163b37e-2407-44fd-ab34-5bbb0e0fea51}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule_Saturday_Rule, !- Name
  {78cda118-bc2f-4061-a908-1e34ef6e8ef6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {115e0463-9e08-4f0a-9d9c-be5901f3c57c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {fbc4feb2-0c10-48b3-99dc-1b8d2ef712c7}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule_Sunday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {115e0463-9e08-4f0a-9d9c-be5901f3c57c}, !- Handle
  PNNL_TSPR_Retail_Infiltration_Schedule_Saturday, !- Name
  {0cac7572-3aaa-4ca2-950b-ec8df663a31f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {8f8d4810-0f19-4e64-8239-69cdb7f37dc8}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule,     !- Name
  {f4e8e62b-ae75-45e9-92b4-c62bfceff8e3}, !- Schedule Type Limits Name
  {628a0e4e-cfa5-4987-8a53-c90d17cba75c}, !- Default Day Schedule Name
  {9e8808a6-86c6-4efe-b2a8-445083e6d94b}, !- Summer Design Day Schedule Name
  {4fd468a8-1538-4c92-b1a6-1a5aa4447502}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {628a0e4e-cfa5-4987-8a53-c90d17cba75c}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule_Week_Day, !- Name
  {f4e8e62b-ae75-45e9-92b4-c62bfceff8e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.22,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.64,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.74,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.68,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.68,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.71,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.72,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.73,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.68,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.58,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9e8808a6-86c6-4efe-b2a8-445083e6d94b}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule_Summer_Design_Day, !- Name
  {f4e8e62b-ae75-45e9-92b4-c62bfceff8e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fd468a8-1538-4c92-b1a6-1a5aa4447502}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule_Winter_Design_Day, !- Name
  {f4e8e62b-ae75-45e9-92b4-c62bfceff8e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21efc47a-c509-46dc-93d6-25433a4377ec}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule_Sunday_Rule, !- Name
  {8f8d4810-0f19-4e64-8239-69cdb7f37dc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cc68daf-253d-43b1-939d-170d688e0c54}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {ae578d7c-c009-4723-9d7d-ab295d41e8b1}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule_Saturday_Rule, !- Name
  {8f8d4810-0f19-4e64-8239-69cdb7f37dc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdad8cce-2fcb-4224-bb12-ddc19be7016c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0cc68daf-253d-43b1-939d-170d688e0c54}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule_Sunday, !- Name
  {f4e8e62b-ae75-45e9-92b4-c62bfceff8e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.11,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.37,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.39,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.41,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.38,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.34,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cdad8cce-2fcb-4224-bb12-ddc19be7016c}, !- Handle
  PNNL_TSPR_Retail_Elevator_Schedule_Saturday, !- Name
  {f4e8e62b-ae75-45e9-92b4-c62bfceff8e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.09,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.66,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.68,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.68,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.69,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.69,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.66,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.58,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.47,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.43,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.08,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4bb412bd-be87-49f6-bfd6-42d19c7f4ec9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {f4e8e62b-ae75-45e9-92b4-c62bfceff8e3}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People,
  {7bf922fa-992a-4d62-ba35-e5358f51e427}, !- Handle
  PNNL_TSPR_Retail_Occupants,             !- Name
  {934f8fe6-8f8c-4d62-b579-ae7f74047bd7}, !- People Definition Name
  {642e8e82-f050-4fd7-8897-5aefaeb5db73}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {0ec527b1-0f58-49ad-83ce-4dfa2548b7fe}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {934f8fe6-8f8c-4d62-b579-ae7f74047bd7}, !- Handle
  PNNL_TSPR_Retail_Occupants_Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.22450368,                             !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.513513513513513;                      !- Sensible Heat Fraction

OS:Lights,
  {f6b9b175-49cb-432e-a169-21f730950d51}, !- Handle
  PNNL_TSPR_Retail_Lights,                !- Name
  {3f310420-e753-435c-bdca-b6212f06c248}, !- Lights Definition Name
  {642e8e82-f050-4fd7-8897-5aefaeb5db73}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3f310420-e753-435c-bdca-b6212f06c248}, !- Handle
  PNNL_TSPR_Retail_Lights_Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {030ef80f-8acd-4241-bba2-bdf2b3bc274a}, !- Handle
  PNNL_TSPR_Retail_Plug_Loads,            !- Name
  {17252f0d-1318-40a9-ad9c-1ef203c2dee7}, !- Electric Equipment Definition Name
  {642e8e82-f050-4fd7-8897-5aefaeb5db73}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {17252f0d-1318-40a9-ad9c-1ef203c2dee7}, !- Handle
  PNNL_TSPR_Retail_Plug_Loads_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {ea0764b3-d4e4-415b-b91c-12fe3ec3f39d}, !- Handle
  PNNL_TSPR_Retail_Infiltration,          !- Name
  {642e8e82-f050-4fd7-8897-5aefaeb5db73}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1fd4c9e0-5eb5-458b-a28d-8f6ab1300aec}, !- Handle
  Default Schedule Set 1,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {78cda118-bc2f-4061-a908-1e34ef6e8ef6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceType,
  {a392bb55-eff2-483c-a9c6-4ac3749ef7e6}, !- Handle
  PNNL_TSPR_Retail_Top_Plenum,            !- Name
  ,                                       !- Default Construction Set Name
  {1fd4c9e0-5eb5-458b-a28d-8f6ab1300aec}; !- Default Schedule Set Name

OS:SpaceInfiltration:DesignFlowRate,
  {6b6d1a9c-bcfe-426e-a335-8adac1793431}, !- Handle
  PNNL_TSPR_Retail_Infiltration 1,        !- Name
  {a392bb55-eff2-483c-a9c6-4ac3749ef7e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.4384e-005,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {76f359b8-9708-4061-83a6-df001fcdd50b}, !- Handle
  Lights_Definition_10.873,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.87261061,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18;                                   !- Fraction Visible

OS:Lights,
  {c9590291-0af8-4954-8c5b-efcc8931011b}, !- Handle
  PNNL_TSPR_Retail_Lights 1,              !- Name
  {76f359b8-9708-4061-83a6-df001fcdd50b}, !- Lights Definition Name
  {4cab0d1f-574d-4e62-8d8e-456ddd9f32a2}, !- Space or SpaceType Name
  {c9d140b2-d250-42a4-903c-2c4fd077c533}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}, !- Handle
  PNNL_TSPR_Retail_Top_Plenum,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d4c19e2-ccab-4068-9bdc-15142f3ca615}, !- Zone Air Inlet Port List
  {e4fad021-5f97-4d29-ba41-3a54d84b232d}, !- Zone Air Exhaust Port List
  {ff83c435-8c47-48df-abff-b3583eca6ffc}, !- Zone Air Node Name
  {c2c96f85-516e-4c59-bb5a-e4ffa861905d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3f705a4-01cb-4380-850e-abbe31cd179c}, !- Handle
  Node 24,                                !- Name
  {ff83c435-8c47-48df-abff-b3583eca6ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff83c435-8c47-48df-abff-b3583eca6ffc}, !- Handle
  {07b38f06-d3dc-4c92-a7c7-c7623db7b2bd}, !- Name
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}, !- Source Object
  11,                                     !- Outlet Port
  {b3f705a4-01cb-4380-850e-abbe31cd179c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d4c19e2-ccab-4068-9bdc-15142f3ca615}, !- Handle
  {eb122e01-6d93-48f8-a6dc-cd95741f31a6}, !- Name
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}; !- HVAC Component

OS:PortList,
  {e4fad021-5f97-4d29-ba41-3a54d84b232d}, !- Handle
  {57b1bbe5-09dd-4e05-afbf-e1fb6f18b25f}, !- Name
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}; !- HVAC Component

OS:PortList,
  {c2c96f85-516e-4c59-bb5a-e4ffa861905d}, !- Handle
  {8fb6f5cd-6112-497d-90e6-16b1372a81b6}, !- Name
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}; !- HVAC Component

OS:Sizing:Zone,
  {cd3b0d37-c9aa-4306-b4c2-fdab58e35a72}, !- Handle
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7e171ee-1272-49d4-8687-cbdb3b7b0253}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7aa511b6-3c01-4274-8b13-1c043e30a3cd}; !- Thermal Zone

OS:Schedule:Ruleset,
  {4fa13462-5afb-4ae3-be98-fd9b88ce4568}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule,      !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  {bba540fe-7c55-4d95-a434-076cacb9b6bb}, !- Default Day Schedule Name
  {45d5e39d-ea31-4a5d-bc49-0bf1e48d81a5}, !- Summer Design Day Schedule Name
  {2c20d521-7e83-49b1-b780-d178a5a1a323}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bba540fe-7c55-4d95-a434-076cacb9b6bb}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule_Week_Day, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {45d5e39d-ea31-4a5d-bc49-0bf1e48d81a5}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule_Summer_Design_Day, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {2c20d521-7e83-49b1-b780-d178a5a1a323}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule_Winter_Design_Day, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {219940cf-d167-42a3-aeeb-9a183440dada}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule_Sunday_Rule, !- Name
  {4fa13462-5afb-4ae3-be98-fd9b88ce4568}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f98bb93-cb98-4b65-a5a0-07a7f5679e6b}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4f98bb93-cb98-4b65-a5a0-07a7f5679e6b}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule_Sunday, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {2230c43b-e00c-47b6-964f-ebacfbea2395}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule_Saturday_Rule, !- Name
  {4fa13462-5afb-4ae3-be98-fd9b88ce4568}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6dc96cae-4688-4107-9ba1-e2238b251bac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6dc96cae-4688-4107-9ba1-e2238b251bac}, !- Handle
  PNNL_TSPR_Retail_Heating_Schedule_Saturday, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {6edf409f-fe54-47ba-b6fb-e7460a33ab7e}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule,      !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  {e99eda24-fd0d-4f29-9006-58c30ab1453d}, !- Default Day Schedule Name
  {1f13e282-1ad3-45ca-a0c8-691b273d7d8c}, !- Summer Design Day Schedule Name
  {cb7550f7-1bc4-476b-9fc3-f05c46104901}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e99eda24-fd0d-4f29-9006-58c30ab1453d}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule_Week_Day, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {1f13e282-1ad3-45ca-a0c8-691b273d7d8c}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule_Summer_Design_Day, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {cb7550f7-1bc4-476b-9fc3-f05c46104901}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule_Winter_Design_Day, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {bfb673a0-b8c5-42f7-92c5-7c4ed4e223d4}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule_Sunday_Rule, !- Name
  {6edf409f-fe54-47ba-b6fb-e7460a33ab7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1bc2e53-1275-4b8b-8f54-67f670c361ca}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {a1bc2e53-1275-4b8b-8f54-67f670c361ca}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule_Sunday, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {6e814895-83bc-4a12-8ab4-e1161bb657c3}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule_Saturday_Rule, !- Name
  {6edf409f-fe54-47ba-b6fb-e7460a33ab7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {770191c5-9a09-489f-b577-16389725dc5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {770191c5-9a09-489f-b577-16389725dc5b}, !- Handle
  PNNL_TSPR_Retail_Cooling_Schedule_Saturday, !- Name
  {1d4168be-c56b-4d49-a7ee-324115ae0288}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {a34e0fa3-9e07-4fef-ba7b-f5968ec594b0}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {4fa13462-5afb-4ae3-be98-fd9b88ce4568}, !- Heating Setpoint Temperature Schedule Name
  {6edf409f-fe54-47ba-b6fb-e7460a33ab7e}; !- Cooling Setpoint Temperature Schedule Name

OS:AvailabilityManager:NightCycle,
  {f80769bf-ee1f-428b-a102-2c2546fc3122}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {7eaff3b5-610f-4bea-8727-96e38518904a}, !- Applicability Schedule
  {ee6d6281-5c9e-4ccb-a6ac-6aa6d83e78d2}, !- Fan Schedule
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3c2c805e-c30c-453d-8634-0880b3706a9a}, !- Control Zone or Zone List Name
  {67cd6089-cdb1-4611-962c-3a2af1e64ec5}, !- Cooling Control Zone or Zone List Name
  {fd94dc1d-e331-4df8-97c5-40a9bbd6ab8c}, !- Heating Control Zone or Zone List Name
  {c222ab26-0d12-4bc9-95b4-3578fd988e4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c2c805e-c30c-453d-8634-0880b3706a9a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {67cd6089-cdb1-4611-962c-3a2af1e64ec5}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fd94dc1d-e331-4df8-97c5-40a9bbd6ab8c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c222ab26-0d12-4bc9-95b4-3578fd988e4b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:SimulationControl,
  {cb3ef9c7-9639-4ff5-9907-619afdd614ba}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {f9394226-f99e-49c8-b92e-41cf8a5853e2}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {767d7cfb-db34-4ab6-a464-ac4114d04ed0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {94bd0a31-884b-4def-8165-e02f5cf71d63}, !- Handle
  Seattle Boeing Field  Isis,             !- City
  WA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  727935,                                 !- WMO Number
  47.68,                                  !- Latitude {deg}
  -122.25,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  20,                                     !- Elevation {m}
  file:files/USA_WA_Seattle-Boeing.Field.727935_TMY3.epw, !- Url
  4F453F27;                               !- Checksum

OS:Site,
  {32ae83f4-01ce-4af4-8b6f-bbb281ed6b18}, !- Handle
  Seattle Boeing Field  Isis_WA_USA,      !- Name
  47.68,                                  !- Latitude {deg}
  -122.25,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  20,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {3c505df4-d67f-4125-94eb-4db339bd966c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {971c2f20-9b73-46a8-9f3e-ed4b31fa2e0d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {35e54875-e4aa-4670-90ec-a3f243dc64d6}, !- Handle
  Seattle Boeing Field  Isis Ann Htg 99.6% Condns DB, !- Name
  -4.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -4.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0,                                      !- ASHRAE Taub {dimensionless}
  0,                                      !- ASHRAE Taud {dimensionless}
  0;                                      !- Daily Wet-Bulb Temperature Range {deltaC}

OS:SizingPeriod:DesignDay,
  {f84e546a-b996-427d-8531-f6a9ff691024}, !- Handle
  Seattle Boeing Field  Isis Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Taub {dimensionless}
  2.539,                                  !- ASHRAE Taud {dimensionless}
  0;                                      !- Daily Wet-Bulb Temperature Range {deltaC}

OS:ClimateZones,
  {3b7c8dc1-5a6b-4715-9205-907da80b5b1a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4C,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {b77cae79-0778-4660-9629-c56cd62c7722}; !- Handle

OS:Facility,
  {ebca4099-21cf-439e-b433-090707cb749e}; !- Handle

OS:Sizing:Parameters,
  {5ab35265-8892-49c9-8f9a-21d0aae8d3e5}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {12b66681-b843-406a-8123-852089c7c111}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {7126cd7a-95a4-4582-9d0c-d821ce6002af}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {188270a4-59ef-46b1-8150-e4b2f42d5879}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {5176e7c3-8a72-43ef-a4ca-11d198fca693}, !- Handle
  {3a2dfe2e-51f1-4464-a4cb-01528b8b1512}; !- Material Name

OS:StandardsInformation:Material,
  {88481f4d-5a04-4405-b28c-2ebba9d9ba94}, !- Handle
  {84533fa9-224b-4ebd-9c8b-7f50b642f0fe}; !- Material Name

OS:StandardsInformation:Material,
  {57a37744-ae7e-484c-809e-d059e84a7fee}, !- Handle
  {ef73d66f-6bee-44a1-a75c-00df29ee997f}; !- Material Name

OS:StandardsInformation:Material,
  {021985f5-ea14-42de-8a26-9db50af76a90}, !- Handle
  {bf2eac5c-c945-4774-89d6-a8380d3166d7}; !- Material Name

OS:StandardsInformation:Material,
  {d511b68e-27ad-4b51-a1f5-bb407f021799}, !- Handle
  {bb09faa6-4ca4-4641-9c9a-1358a889ea28}; !- Material Name

OS:StandardsInformation:Material,
  {2271e59b-74d1-4a76-8af8-b259ab12be67}, !- Handle
  {df2afa65-2be5-48ea-9561-7d79a7afef33}; !- Material Name

OS:StandardsInformation:Material,
  {29dbef04-5515-4e04-80f4-2962d2c743c1}, !- Handle
  {c0316773-dfc8-4283-85e8-58dd85c26cec}; !- Material Name

OS:StandardsInformation:Material,
  {1390a4fe-76c9-4f74-81c5-2fecb2b9ba44}, !- Handle
  {2302af5c-3e72-40a9-9702-4b9464caf204}; !- Material Name

OS:StandardsInformation:Construction,
  {e048d9d4-cf9a-4016-838e-2da86a06d118}, !- Handle
  {10c5aa24-6147-4024-8f6f-795c320184f8}; !- Construction Name

OS:StandardsInformation:Material,
  {218ba1f1-dff3-4909-823c-5e1a0519e348}, !- Handle
  {0da636f4-459c-499f-a0f6-510f123d30e9}; !- Material Name

OS:StandardsInformation:Construction,
  {6be2cbb5-93b2-427c-b70b-aa2c796277dc}, !- Handle
  {7e01a03a-deb8-4999-8c94-abf136883a70}; !- Construction Name

OS:StandardsInformation:Construction,
  {5507bb03-64b1-4684-9ab2-202fb9591ddf}, !- Handle
  {df639d3f-0c15-4d29-bd8b-0b46783b8d13}; !- Construction Name

