  PNNL_Asset_Rating_School_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterEquipment_FlowRateFractionSchedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  WaterEquipment_FlowRateFractionSchedule Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  WaterEquipment_FlowRateFractionSchedule Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  WaterEquipment_FlowRateFractionSchedule Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  AirLoop TSPR blocks-1217_education_1_Core, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop TSPR blocks-1217_education_1_Core Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 57,                                !- Supply Side Inlet Node Name
  Node 62,                                !- Demand Side Outlet Node Name
  AirLoop TSPR blocks-1217_education_1_Core Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop TSPR blocks-1217_education_1_Core Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop TSPR blocks-1217_education_1_Core Supply Outlet Nodes, !- Name
  Node 60;                                !- Node Name 1

NodeList,
  AirLoop TSPR blocks-1217_education_1_Core Demand Inlet Nodes, !- Name
  Node 61;                                !- Node Name 1

Sizing:System,
  AirLoop TSPR blocks-1217_education_1_Core, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  blocks-1217_education_1_Core;           !- Control Zone or Zone List Name

BranchList,
  AirLoop TSPR blocks-1217_education_1_Core Supply Branches, !- Name
  AirLoop TSPR blocks-1217_education_1_Core Main Branch; !- Branch Name 1

Branch,
  AirLoop TSPR blocks-1217_education_1_Core Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5,     !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 66,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5, !- Component Name 2
  Node 66,                                !- Component Inlet Node Name 2
  Node 60;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 5,     !- Name
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 5 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 5;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 5,               !- Name
  Node 70,                                !- Relief Air Outlet Node Name
  Node 57,                                !- Return Air Node Name
  Node 66,                                !- Mixed Air Node Name
  Node 64,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Economizer Efficiency Schedule,         !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 5 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 64;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  AirLoop TSPR blocks-1217_education_1_Core 1, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer, !- Name
  Node 66,                                !- Mixed Air Node Name
  Node 69,                                !- Outdoor Air Stream Node Name
  Node 70,                                !- Relief Air Stream Node Name
  Node 57;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AirLoop TSPR blocks-1217_education_1_Core 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 64,                                !- Supply Air Inlet Node Name
  Node 69,                                !- Supply Air Outlet Node Name
  Node 70,                                !- Exhaust Air Inlet Node Name
  Node 65,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:Scheduled,
  DOAS Setpoint Manager Sched 4,          !- Name
  Temperature,                            !- Control Variable
  DOAS Compact Sched - 60 F,              !- Schedule Name
  Node 69;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 5,           !- Name
  Temperature,                            !- Control Variable
  Node 60,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5 Fan Outlet, !- Fan Outlet Node Name
  Node 66;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5, !- Name
  ,                                       !- Availability Schedule Name
  Node 66,                                !- Air Inlet Node Name
  Node 60,                                !- Air Outlet Node Name
  blocks-1217_education_1_Core,           !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan for blocks-1217_education_1_Core,   !- Supply Air Fan Name
  BlowThrough,                            !- Supply Air Fan Placement
  Always_On,                              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:MultiSpeed,             !- Heating Coil Object Type
  Coil Heating DX Multi Speed 5,          !- Heating Coil Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:MultiSpeed,             !- Cooling Coil Object Type
  Coil Cooling DX Multi Speed 5,          !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 5,                !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  AutoSize,                               !- No Load Supply Air Flow Rate {m3/s}
  2,                                      !- Number of Speeds for Heating
  2,                                      !- Number of Speeds for Cooling
  AutoSize,                               !- Heating Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 4 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize;                               !- Cooling Speed 4 Supply Air Flow Rate {m3/s}

Coil:Cooling:DX:MultiSpeed,
  Coil Cooling DX Multi Speed 5,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5 Fan Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5 Cool Coil Outlet, !- Air Outlet Node Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 1 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 1
  3.83,                                   !- Speed Gross Rated Cooling COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Biquadratic 17,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Curve Quadratic 21,                     !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 1
  Curve Biquadratic 18,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 22,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 23,                     !- Speed Part Load Fraction Correlation Curve Name 1
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 1 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 1 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 1 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 1 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 19,                   !- Speed Waste Heat Function of Temperature Curve Name 1
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 1 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 1 {m3/s}
  AutoSize,                               !- Speed Rated Evaporative Condenser Pump Power Consumption 1 {W}
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 2 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 2
  3.83,                                   !- Speed Gross Rated Cooling COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Biquadratic 17,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Curve Quadratic 21,                     !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 2
  Curve Biquadratic 18,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 22,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 23,                     !- Speed Part Load Fraction Correlation Curve Name 2
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 2 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 2 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 2 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 2 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 19,                   !- Speed Waste Heat Function of Temperature Curve Name 2
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 2 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 2 {m3/s}
  AutoSize;                               !- Speed Rated Evaporative Condenser Pump Power Consumption 2 {W}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Heating:DX:MultiSpeed,
  Coil Heating DX Multi Speed 5,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5 Cool Coil Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5 Heat Coil Outlet, !- Air Outlet Node Name
  -12.22,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  30,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  DefrostCurve,                           !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  AutoSize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Heating Capacity 1 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Cubic 13,                         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Curve Cubic 14,                         !- Speed Heating Capacity Function of Flow Fraction Curve Name 1
  Curve Cubic 15,                         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 24,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 25,                     !- Speed Part Load Fraction Correlation Curve Name 1
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 20,                   !- Speed Waste Heat Function of Temperature Curve Name 1
  AutoSize,                               !- Speed Gross Rated Heating Capacity 2 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Cubic 13,                         !- Speed Heating Capacity Function of Temperature Curve Name 2
  Curve Cubic 14,                         !- Speed Heating Capacity Function of Flow Fraction Curve Name 2
  Curve Cubic 15,                         !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 24,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 25,                     !- Speed Part Load Fraction Correlation Curve Name 2
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 20;                   !- Speed Waste Heat Function of Temperature Curve Name 2

Curve:Biquadratic,
  DefrostCurve,                           !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.11,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Fan:ConstantVolume,
  Fan for blocks-1217_education_1_Core,   !- Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Availability Schedule Name
  0.5557,                                 !- Fan Total Efficiency
  623,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 66,                                !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5 Fan Outlet; !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 5 Heat Coil Outlet, !- Air Inlet Node Name
  Node 60;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-1217_education_1_Core,           !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 63,                                !- Zone Inlet Node Name
  Node 60;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop TSPR blocks-1217_education_1_Core Node 61 Supply Path, !- Name
  Node 61,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 61,                                !- Inlet Node Name
  Node 63;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop TSPR blocks-1217_education_1_Core Return Path, !- Name
  Node 62,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 62,                                !- Outlet Node Name
  Node 67;                                !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop TSPR blocks-1217_education_1_East Perimeter, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop TSPR blocks-1217_education_1_East Perimeter Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 35,                                !- Supply Side Inlet Node Name
  Node 40,                                !- Demand Side Outlet Node Name
  AirLoop TSPR blocks-1217_education_1_East Perimeter Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop TSPR blocks-1217_education_1_East Perimeter Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop TSPR blocks-1217_education_1_East Perimeter Supply Outlet Nodes, !- Name
  Node 38;                                !- Node Name 1

NodeList,
  AirLoop TSPR blocks-1217_education_1_East Perimeter Demand Inlet Nodes, !- Name
  Node 39;                                !- Node Name 1

Sizing:System,
  AirLoop TSPR blocks-1217_education_1_East Perimeter, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  blocks-1217_education_1_East Perimeter; !- Control Zone or Zone List Name

BranchList,
  AirLoop TSPR blocks-1217_education_1_East Perimeter Supply Branches, !- Name
  AirLoop TSPR blocks-1217_education_1_East Perimeter Main Branch; !- Branch Name 1

Branch,
  AirLoop TSPR blocks-1217_education_1_East Perimeter Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  Node 44,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3, !- Component Name 2
  Node 44,                                !- Component Inlet Node Name 2
  Node 38;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 3 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node 48,                                !- Relief Air Outlet Node Name
  Node 35,                                !- Return Air Node Name
  Node 44,                                !- Mixed Air Node Name
  Node 42,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Economizer Efficiency Schedule,         !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 42;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  AirLoop TSPR blocks-1217_education_1_East Perimeter 1, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 44,                                !- Mixed Air Node Name
  Node 47,                                !- Outdoor Air Stream Node Name
  Node 48,                                !- Relief Air Stream Node Name
  Node 35;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AirLoop TSPR blocks-1217_education_1_East Perimeter 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 42,                                !- Supply Air Inlet Node Name
  Node 47,                                !- Supply Air Outlet Node Name
  Node 48,                                !- Exhaust Air Inlet Node Name
  Node 43,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:Scheduled,
  DOAS Setpoint Manager Sched 2,          !- Name
  Temperature,                            !- Control Variable
  DOAS Compact Sched - 60 F,              !- Schedule Name
  Node 47;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 3,           !- Name
  Temperature,                            !- Control Variable
  Node 38,                                !- Reference Setpoint Node Name
  Node 44,                                !- Fan Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3 Fan Outlet, !- Fan Outlet Node Name
  Node 44;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3, !- Name
  ,                                       !- Availability Schedule Name
  Node 44,                                !- Air Inlet Node Name
  Node 38,                                !- Air Outlet Node Name
  blocks-1217_education_1_East Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan for blocks-1217_education_1_East Perimeter, !- Supply Air Fan Name
  BlowThrough,                            !- Supply Air Fan Placement
  Always_On,                              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:MultiSpeed,             !- Heating Coil Object Type
  Coil Heating DX Multi Speed 3,          !- Heating Coil Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:MultiSpeed,             !- Cooling Coil Object Type
  Coil Cooling DX Multi Speed 3,          !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 3,                !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  AutoSize,                               !- No Load Supply Air Flow Rate {m3/s}
  2,                                      !- Number of Speeds for Heating
  2,                                      !- Number of Speeds for Cooling
  AutoSize,                               !- Heating Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 4 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize;                               !- Cooling Speed 4 Supply Air Flow Rate {m3/s}

Coil:Cooling:DX:MultiSpeed,
  Coil Cooling DX Multi Speed 3,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3 Fan Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3 Cool Coil Outlet, !- Air Outlet Node Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 1 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 1
  3.83,                                   !- Speed Gross Rated Cooling COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Biquadratic 9,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Curve Quadratic 11,                     !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 1
  Curve Biquadratic 10,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 12,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 13,                     !- Speed Part Load Fraction Correlation Curve Name 1
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 1 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 1 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 1 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 1 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 11,                   !- Speed Waste Heat Function of Temperature Curve Name 1
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 1 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 1 {m3/s}
  AutoSize,                               !- Speed Rated Evaporative Condenser Pump Power Consumption 1 {W}
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 2 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 2
  3.83,                                   !- Speed Gross Rated Cooling COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Biquadratic 9,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Curve Quadratic 11,                     !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 2
  Curve Biquadratic 10,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 12,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 13,                     !- Speed Part Load Fraction Correlation Curve Name 2
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 2 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 2 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 2 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 2 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 11,                   !- Speed Waste Heat Function of Temperature Curve Name 2
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 2 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 2 {m3/s}
  AutoSize;                               !- Speed Rated Evaporative Condenser Pump Power Consumption 2 {W}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Heating:DX:MultiSpeed,
  Coil Heating DX Multi Speed 3,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3 Cool Coil Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3 Heat Coil Outlet, !- Air Outlet Node Name
  -12.22,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  30,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  DefrostCurve,                           !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  AutoSize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Heating Capacity 1 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Cubic 7,                          !- Speed Heating Capacity Function of Temperature Curve Name 1
  Curve Cubic 8,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 1
  Curve Cubic 9,                          !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 14,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 15,                     !- Speed Part Load Fraction Correlation Curve Name 1
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 12,                   !- Speed Waste Heat Function of Temperature Curve Name 1
  AutoSize,                               !- Speed Gross Rated Heating Capacity 2 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Cubic 7,                          !- Speed Heating Capacity Function of Temperature Curve Name 2
  Curve Cubic 8,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 2
  Curve Cubic 9,                          !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 14,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 15,                     !- Speed Part Load Fraction Correlation Curve Name 2
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 12;                   !- Speed Waste Heat Function of Temperature Curve Name 2

Curve:Cubic,
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Fan:ConstantVolume,
  Fan for blocks-1217_education_1_East Perimeter, !- Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Availability Schedule Name
  0.5557,                                 !- Fan Total Efficiency
  623,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 44,                                !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3 Fan Outlet; !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 3 Heat Coil Outlet, !- Air Inlet Node Name
  Node 38;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-1217_education_1_East Perimeter, !- Control Zone Name
  Node 12,                                !- Zone Node Name
  Node 41,                                !- Zone Inlet Node Name
  Node 38;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop TSPR blocks-1217_education_1_East Perimeter Node 39 Supply Path, !- Name
  Node 39,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 39,                                !- Inlet Node Name
  Node 41;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop TSPR blocks-1217_education_1_East Perimeter Return Path, !- Name
  Node 40,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 40,                                !- Outlet Node Name
  Node 45;                                !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop TSPR blocks-1217_education_1_North Perimeter, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop TSPR blocks-1217_education_1_North Perimeter Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 24,                                !- Supply Side Inlet Node Name
  Node 29,                                !- Demand Side Outlet Node Name
  AirLoop TSPR blocks-1217_education_1_North Perimeter Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop TSPR blocks-1217_education_1_North Perimeter Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop TSPR blocks-1217_education_1_North Perimeter Supply Outlet Nodes, !- Name
  Node 27;                                !- Node Name 1

NodeList,
  AirLoop TSPR blocks-1217_education_1_North Perimeter Demand Inlet Nodes, !- Name
  Node 28;                                !- Node Name 1

Sizing:System,
  AirLoop TSPR blocks-1217_education_1_North Perimeter, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  blocks-1217_education_1_North Perimeter; !- Control Zone or Zone List Name

BranchList,
  AirLoop TSPR blocks-1217_education_1_North Perimeter Supply Branches, !- Name
  AirLoop TSPR blocks-1217_education_1_North Perimeter Main Branch; !- Branch Name 1

Branch,
  AirLoop TSPR blocks-1217_education_1_North Perimeter Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Node 33,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2, !- Component Name 2
  Node 33,                                !- Component Inlet Node Name 2
  Node 27;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 2 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node 37,                                !- Relief Air Outlet Node Name
  Node 24,                                !- Return Air Node Name
  Node 33,                                !- Mixed Air Node Name
  Node 31,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Economizer Efficiency Schedule,         !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 31;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  AirLoop TSPR blocks-1217_education_1_North Perimeter 1, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node 33,                                !- Mixed Air Node Name
  Node 36,                                !- Outdoor Air Stream Node Name
  Node 37,                                !- Relief Air Stream Node Name
  Node 24;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AirLoop TSPR blocks-1217_education_1_North Perimeter 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 31,                                !- Supply Air Inlet Node Name
  Node 36,                                !- Supply Air Outlet Node Name
  Node 37,                                !- Exhaust Air Inlet Node Name
  Node 32,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:Scheduled,
  DOAS Setpoint Manager Sched 1,          !- Name
  Temperature,                            !- Control Variable
  DOAS Compact Sched - 60 F,              !- Schedule Name
  Node 36;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 2,           !- Name
  Temperature,                            !- Control Variable
  Node 27,                                !- Reference Setpoint Node Name
  Node 33,                                !- Fan Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2 Fan Outlet, !- Fan Outlet Node Name
  Node 33;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2, !- Name
  ,                                       !- Availability Schedule Name
  Node 33,                                !- Air Inlet Node Name
  Node 27,                                !- Air Outlet Node Name
  blocks-1217_education_1_North Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan for blocks-1217_education_1_North Perimeter, !- Supply Air Fan Name
  BlowThrough,                            !- Supply Air Fan Placement
  Always_On,                              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:MultiSpeed,             !- Heating Coil Object Type
  Coil Heating DX Multi Speed 2,          !- Heating Coil Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:MultiSpeed,             !- Cooling Coil Object Type
  Coil Cooling DX Multi Speed 2,          !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 2,                !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  AutoSize,                               !- No Load Supply Air Flow Rate {m3/s}
  2,                                      !- Number of Speeds for Heating
  2,                                      !- Number of Speeds for Cooling
  AutoSize,                               !- Heating Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 4 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize;                               !- Cooling Speed 4 Supply Air Flow Rate {m3/s}

Coil:Cooling:DX:MultiSpeed,
  Coil Cooling DX Multi Speed 2,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2 Fan Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2 Cool Coil Outlet, !- Air Outlet Node Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 1 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 1
  3.83,                                   !- Speed Gross Rated Cooling COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Biquadratic 5,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Curve Quadratic 6,                      !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 1
  Curve Biquadratic 6,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 7,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 8,                      !- Speed Part Load Fraction Correlation Curve Name 1
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 1 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 1 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 1 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 1 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 7,                    !- Speed Waste Heat Function of Temperature Curve Name 1
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 1 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 1 {m3/s}
  AutoSize,                               !- Speed Rated Evaporative Condenser Pump Power Consumption 1 {W}
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 2 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 2
  3.83,                                   !- Speed Gross Rated Cooling COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Biquadratic 5,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Curve Quadratic 6,                      !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 2
  Curve Biquadratic 6,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 7,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 8,                      !- Speed Part Load Fraction Correlation Curve Name 2
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 2 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 2 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 2 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 2 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 7,                    !- Speed Waste Heat Function of Temperature Curve Name 2
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 2 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 2 {m3/s}
  AutoSize;                               !- Speed Rated Evaporative Condenser Pump Power Consumption 2 {W}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Heating:DX:MultiSpeed,
  Coil Heating DX Multi Speed 2,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2 Cool Coil Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2 Heat Coil Outlet, !- Air Outlet Node Name
  -12.22,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  30,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  DefrostCurve,                           !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  AutoSize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Heating Capacity 1 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Cubic 4,                          !- Speed Heating Capacity Function of Temperature Curve Name 1
  Curve Cubic 5,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 1
  Curve Cubic 6,                          !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 9,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 10,                     !- Speed Part Load Fraction Correlation Curve Name 1
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 8,                    !- Speed Waste Heat Function of Temperature Curve Name 1
  AutoSize,                               !- Speed Gross Rated Heating Capacity 2 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Cubic 4,                          !- Speed Heating Capacity Function of Temperature Curve Name 2
  Curve Cubic 5,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 2
  Curve Cubic 6,                          !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 9,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 10,                     !- Speed Part Load Fraction Correlation Curve Name 2
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 8;                    !- Speed Waste Heat Function of Temperature Curve Name 2

Curve:Cubic,
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Fan:ConstantVolume,
  Fan for blocks-1217_education_1_North Perimeter, !- Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Availability Schedule Name
  0.5557,                                 !- Fan Total Efficiency
  623,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 33,                                !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2 Fan Outlet; !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 2 Heat Coil Outlet, !- Air Inlet Node Name
  Node 27;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-1217_education_1_North Perimeter, !- Control Zone Name
  Node 11,                                !- Zone Node Name
  Node 30,                                !- Zone Inlet Node Name
  Node 27;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop TSPR blocks-1217_education_1_North Perimeter Node 28 Supply Path, !- Name
  Node 28,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 28,                                !- Inlet Node Name
  Node 30;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop TSPR blocks-1217_education_1_North Perimeter Return Path, !- Name
  Node 29,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 29,                                !- Outlet Node Name
  Node 34;                                !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop TSPR blocks-1217_education_1_South Perimeter, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop TSPR blocks-1217_education_1_South Perimeter Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 46,                                !- Supply Side Inlet Node Name
  Node 51,                                !- Demand Side Outlet Node Name
  AirLoop TSPR blocks-1217_education_1_South Perimeter Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop TSPR blocks-1217_education_1_South Perimeter Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop TSPR blocks-1217_education_1_South Perimeter Supply Outlet Nodes, !- Name
  Node 49;                                !- Node Name 1

NodeList,
  AirLoop TSPR blocks-1217_education_1_South Perimeter Demand Inlet Nodes, !- Name
  Node 50;                                !- Node Name 1

Sizing:System,
  AirLoop TSPR blocks-1217_education_1_South Perimeter, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  blocks-1217_education_1_South Perimeter; !- Control Zone or Zone List Name

BranchList,
  AirLoop TSPR blocks-1217_education_1_South Perimeter Supply Branches, !- Name
  AirLoop TSPR blocks-1217_education_1_South Perimeter Main Branch; !- Branch Name 1

Branch,
  AirLoop TSPR blocks-1217_education_1_South Perimeter Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 55,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4, !- Component Name 2
  Node 55,                                !- Component Inlet Node Name 2
  Node 49;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 4 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Node 59,                                !- Relief Air Outlet Node Name
  Node 46,                                !- Return Air Node Name
  Node 55,                                !- Mixed Air Node Name
  Node 53,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Economizer Efficiency Schedule,         !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 53;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  AirLoop TSPR blocks-1217_education_1_South Perimeter 1, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node 55,                                !- Mixed Air Node Name
  Node 58,                                !- Outdoor Air Stream Node Name
  Node 59,                                !- Relief Air Stream Node Name
  Node 46;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AirLoop TSPR blocks-1217_education_1_South Perimeter 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 53,                                !- Supply Air Inlet Node Name
  Node 58,                                !- Supply Air Outlet Node Name
  Node 59,                                !- Exhaust Air Inlet Node Name
  Node 54,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:Scheduled,
  DOAS Setpoint Manager Sched 3,          !- Name
  Temperature,                            !- Control Variable
  DOAS Compact Sched - 60 F,              !- Schedule Name
  Node 58;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 4,           !- Name
  Temperature,                            !- Control Variable
  Node 49,                                !- Reference Setpoint Node Name
  Node 55,                                !- Fan Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4 Fan Outlet, !- Fan Outlet Node Name
  Node 55;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4, !- Name
  ,                                       !- Availability Schedule Name
  Node 55,                                !- Air Inlet Node Name
  Node 49,                                !- Air Outlet Node Name
  blocks-1217_education_1_South Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan for blocks-1217_education_1_South Perimeter, !- Supply Air Fan Name
  BlowThrough,                            !- Supply Air Fan Placement
  Always_On,                              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:MultiSpeed,             !- Heating Coil Object Type
  Coil Heating DX Multi Speed 4,          !- Heating Coil Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:MultiSpeed,             !- Cooling Coil Object Type
  Coil Cooling DX Multi Speed 4,          !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 4,                !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  AutoSize,                               !- No Load Supply Air Flow Rate {m3/s}
  2,                                      !- Number of Speeds for Heating
  2,                                      !- Number of Speeds for Cooling
  AutoSize,                               !- Heating Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 4 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize;                               !- Cooling Speed 4 Supply Air Flow Rate {m3/s}

Coil:Cooling:DX:MultiSpeed,
  Coil Cooling DX Multi Speed 4,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4 Fan Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4 Cool Coil Outlet, !- Air Outlet Node Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 1 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 1
  3.83,                                   !- Speed Gross Rated Cooling COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Biquadratic 13,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Curve Quadratic 16,                     !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 1
  Curve Biquadratic 14,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 17,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 18,                     !- Speed Part Load Fraction Correlation Curve Name 1
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 1 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 1 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 1 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 1 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 15,                   !- Speed Waste Heat Function of Temperature Curve Name 1
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 1 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 1 {m3/s}
  AutoSize,                               !- Speed Rated Evaporative Condenser Pump Power Consumption 1 {W}
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 2 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 2
  3.83,                                   !- Speed Gross Rated Cooling COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Biquadratic 13,                   !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Curve Quadratic 16,                     !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 2
  Curve Biquadratic 14,                   !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 17,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 18,                     !- Speed Part Load Fraction Correlation Curve Name 2
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 2 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 2 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 2 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 2 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 15,                   !- Speed Waste Heat Function of Temperature Curve Name 2
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 2 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 2 {m3/s}
  AutoSize;                               !- Speed Rated Evaporative Condenser Pump Power Consumption 2 {W}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Heating:DX:MultiSpeed,
  Coil Heating DX Multi Speed 4,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4 Cool Coil Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4 Heat Coil Outlet, !- Air Outlet Node Name
  -12.22,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  30,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  DefrostCurve,                           !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  AutoSize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Heating Capacity 1 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Cubic 10,                         !- Speed Heating Capacity Function of Temperature Curve Name 1
  Curve Cubic 11,                         !- Speed Heating Capacity Function of Flow Fraction Curve Name 1
  Curve Cubic 12,                         !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 19,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 20,                     !- Speed Part Load Fraction Correlation Curve Name 1
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 16,                   !- Speed Waste Heat Function of Temperature Curve Name 1
  AutoSize,                               !- Speed Gross Rated Heating Capacity 2 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Cubic 10,                         !- Speed Heating Capacity Function of Temperature Curve Name 2
  Curve Cubic 11,                         !- Speed Heating Capacity Function of Flow Fraction Curve Name 2
  Curve Cubic 12,                         !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 19,                     !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 20,                     !- Speed Part Load Fraction Correlation Curve Name 2
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 16;                   !- Speed Waste Heat Function of Temperature Curve Name 2

Curve:Cubic,
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Fan:ConstantVolume,
  Fan for blocks-1217_education_1_South Perimeter, !- Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Availability Schedule Name
  0.5557,                                 !- Fan Total Efficiency
  623,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 55,                                !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4 Fan Outlet; !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 4,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 4 Heat Coil Outlet, !- Air Inlet Node Name
  Node 49;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-1217_education_1_South Perimeter, !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 52,                                !- Zone Inlet Node Name
  Node 49;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop TSPR blocks-1217_education_1_South Perimeter Node 50 Supply Path, !- Name
  Node 50,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 50,                                !- Inlet Node Name
  Node 52;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop TSPR blocks-1217_education_1_South Perimeter Return Path, !- Name
  Node 51,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 51,                                !- Outlet Node Name
  Node 56;                                !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop TSPR blocks-1217_education_1_West Perimeter, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop TSPR blocks-1217_education_1_West Perimeter Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 15,                                !- Supply Side Inlet Node Name
  Node 18,                                !- Demand Side Outlet Node Name
  AirLoop TSPR blocks-1217_education_1_West Perimeter Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop TSPR blocks-1217_education_1_West Perimeter Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop TSPR blocks-1217_education_1_West Perimeter Supply Outlet Nodes, !- Name
  Node 16;                                !- Node Name 1

NodeList,
  AirLoop TSPR blocks-1217_education_1_West Perimeter Demand Inlet Nodes, !- Name
  Node 17;                                !- Node Name 1

Sizing:System,
  AirLoop TSPR blocks-1217_education_1_West Perimeter, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  blocks-1217_education_1_West Perimeter; !- Control Zone or Zone List Name

BranchList,
  AirLoop TSPR blocks-1217_education_1_West Perimeter Supply Branches, !- Name
  AirLoop TSPR blocks-1217_education_1_West Perimeter Main Branch; !- Branch Name 1

Branch,
  AirLoop TSPR blocks-1217_education_1_West Perimeter Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 22,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1, !- Component Name 2
  Node 22,                                !- Component Inlet Node Name 2
  Node 16;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 26,                                !- Relief Air Outlet Node Name
  Node 15,                                !- Return Air Node Name
  Node 22,                                !- Mixed Air Node Name
  Node 20,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Economizer Efficiency Schedule,         !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 20;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  AirLoop TSPR blocks-1217_education_1_West Perimeter 1, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 22,                                !- Mixed Air Node Name
  Node 25,                                !- Outdoor Air Stream Node Name
  Node 26,                                !- Relief Air Stream Node Name
  Node 15;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AirLoop TSPR blocks-1217_education_1_West Perimeter 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 20,                                !- Supply Air Inlet Node Name
  Node 25,                                !- Supply Air Outlet Node Name
  Node 26,                                !- Exhaust Air Inlet Node Name
  Node 21,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:Scheduled,
  DOAS Setpoint Manager Sched,            !- Name
  Temperature,                            !- Control Variable
  DOAS Compact Sched - 60 F,              !- Schedule Name
  Node 25;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 1,           !- Name
  Temperature,                            !- Control Variable
  Node 16,                                !- Reference Setpoint Node Name
  Node 22,                                !- Fan Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Fan Outlet, !- Fan Outlet Node Name
  Node 22;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1, !- Name
  ,                                       !- Availability Schedule Name
  Node 22,                                !- Air Inlet Node Name
  Node 16,                                !- Air Outlet Node Name
  blocks-1217_education_1_West Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan for blocks-1217_education_1_West Perimeter, !- Supply Air Fan Name
  BlowThrough,                            !- Supply Air Fan Placement
  Always_On,                              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:MultiSpeed,             !- Heating Coil Object Type
  Coil Heating DX Multi Speed 1,          !- Heating Coil Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:MultiSpeed,             !- Cooling Coil Object Type
  Coil Cooling DX Multi Speed 1,          !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 1,                !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  AutoSize,                               !- No Load Supply Air Flow Rate {m3/s}
  2,                                      !- Number of Speeds for Heating
  2,                                      !- Number of Speeds for Cooling
  AutoSize,                               !- Heating Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Heating Speed 4 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 1 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 2 Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Cooling Speed 3 Supply Air Flow Rate {m3/s}
  AutoSize;                               !- Cooling Speed 4 Supply Air Flow Rate {m3/s}

Coil:Cooling:DX:MultiSpeed,
  Coil Cooling DX Multi Speed 1,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Fan Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Cool Coil Outlet, !- Air Outlet Node Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 1 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 1
  3.83,                                   !- Speed Gross Rated Cooling COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Biquadratic 1,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Curve Quadratic 1,                      !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 1
  Curve Biquadratic 2,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 2,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 3,                      !- Speed Part Load Fraction Correlation Curve Name 1
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 1 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 1 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 1 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 1 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 3,                    !- Speed Waste Heat Function of Temperature Curve Name 1
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 1 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 1 {m3/s}
  AutoSize,                               !- Speed Rated Evaporative Condenser Pump Power Consumption 1 {W}
  AutoSize,                               !- Speed Gross Rated Total Cooling Capacity 2 {W}
  AutoSize,                               !- Speed Gross Rated Sensible Heat Ratio 2
  3.83,                                   !- Speed Gross Rated Cooling COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Biquadratic 1,                    !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Curve Quadratic 1,                      !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 2
  Curve Biquadratic 2,                    !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 2,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 3,                      !- Speed Part Load Fraction Correlation Curve Name 2
  0,                                      !- Speed Nominal Time for Condensate Removal to Begin 2 {s}
  0,                                      !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 2 {dimensionless}
  0,                                      !- Speed Maximum Cycling Rate 2 {cycles/hr}
  0,                                      !- Speed Latent Capacity Time Constant 2 {s}
  0.5,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 3,                    !- Speed Waste Heat Function of Temperature Curve Name 2
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 2 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 2 {m3/s}
  AutoSize;                               !- Speed Rated Evaporative Condenser Pump Power Consumption 2 {W}

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Heating:DX:MultiSpeed,
  Coil Heating DX Multi Speed 1,          !- Name
  Always_On,                              !- Availability Schedule Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Cool Coil Outlet, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Heat Coil Outlet, !- Air Outlet Node Name
  -12.22,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  30,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  DefrostCurve,                           !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  AutoSize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  2,                                      !- Number of Speeds
  AutoSize,                               !- Speed Gross Rated Heating Capacity 1 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 1 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 1 {W/(m3/s)}
  Curve Cubic 1,                          !- Speed Heating Capacity Function of Temperature Curve Name 1
  Curve Cubic 2,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 1
  Curve Cubic 3,                          !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Curve Quadratic 4,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Curve Quadratic 5,                      !- Speed Part Load Fraction Correlation Curve Name 1
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  Curve Biquadratic 4,                    !- Speed Waste Heat Function of Temperature Curve Name 1
  AutoSize,                               !- Speed Gross Rated Heating Capacity 2 {W}
  3.81,                                   !- Speed Gross Rated Heating COP 2 {W/W}
  AutoSize,                               !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2 {W/(m3/s)}
  Curve Cubic 1,                          !- Speed Heating Capacity Function of Temperature Curve Name 2
  Curve Cubic 2,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 2
  Curve Cubic 3,                          !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Curve Quadratic 4,                      !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Curve Quadratic 5,                      !- Speed Part Load Fraction Correlation Curve Name 2
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  Curve Biquadratic 4;                    !- Speed Waste Heat Function of Temperature Curve Name 2

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Fan:ConstantVolume,
  Fan for blocks-1217_education_1_West Perimeter, !- Name
  PNNL_Asset_Rating_School_Hvac_Schedule, !- Availability Schedule Name
  0.5557,                                 !- Fan Total Efficiency
  623,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 22,                                !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Fan Outlet; !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air Multi Speed 1 Heat Coil Outlet, !- Air Inlet Node Name
  Node 16;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-1217_education_1_West Perimeter, !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 19,                                !- Zone Inlet Node Name
  Node 16;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop TSPR blocks-1217_education_1_West Perimeter Node 17 Supply Path, !- Name
  Node 17,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 17,                                !- Inlet Node Name
  Node 19;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop TSPR blocks-1217_education_1_West Perimeter Return Path, !- Name
  Node 18,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 18,                                !- Outlet Node Name
  Node 23;                                !- Inlet Node Name 1

PlantLoop,
  SWPlant water_heaters-681,              !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SWPlant water_heaters-681 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 2,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 1,                                 !- Plant Side Inlet Node Name
  Node 2,                                 !- Plant Side Outlet Node Name
  SWPlant water_heaters-681 Supply Branches, !- Plant Side Branch List Name
  SWPlant water_heaters-681 Supply Connector List, !- Plant Side Connector List Name
  Node 4,                                 !- Demand Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  SWPlant water_heaters-681 Demand Branches, !- Demand Side Branch List Name
  SWPlant water_heaters-681 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SWPlant water_heaters-681,              !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SWPlant water_heaters-681 Supply Branches, !- Name
  SWPlant water_heaters-681 Supply Inlet Branch, !- Branch Name 1
  SWPlant water_heaters-681 Supply Branch 1, !- Branch Name 2
  SWPlant water_heaters-681 Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  SWPlant water_heaters-681 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWPlant water_heaters-681 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWPlant water_heaters-681 Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SWPlant water_heaters-681 Supply Splitter, !- Name
  SWPlant water_heaters-681 Supply Inlet Branch, !- Inlet Branch Name
  SWPlant water_heaters-681 Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  SWPlant water_heaters-681 Supply Mixer, !- Name
  SWPlant water_heaters-681 Supply Outlet Branch, !- Outlet Branch Name
  SWPlant water_heaters-681 Supply Branch 1; !- Inlet Branch Name 1

Branch,
  SWPlant water_heaters-681 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 1,                                 !- Inlet Node Name
  Node 7,                                 !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  SWPlant water_heaters-681 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Water Heater Mixed 1,                   !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Water Heater Mixed 1,                   !- Name
  0.757088238634213,                      !- Tank Volume {m3}
  Water Heater Setpoint Temperature Schedule, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  blocks-1217_education_1_West Perimeter, !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 3,                                 !- Use Side Inlet Node Name
  Node 8,                                 !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  SWPlant water_heaters-681 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-681 Supply Outlet Pipe, !- Component Name 1
  SWPlant water_heaters-681 Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 2;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-681 Supply Outlet Pipe, !- Name
  SWPlant water_heaters-681 Supply Outlet Pipe Node, !- Inlet Node Name
  Node 2;                                 !- Outlet Node Name

BranchList,
  SWPlant water_heaters-681 Demand Branches, !- Name
  SWPlant water_heaters-681 Demand Inlet Branch, !- Branch Name 1
  SWPlant water_heaters-681 Demand Branch 1, !- Branch Name 2
  SWPlant water_heaters-681 Demand Bypass Branch, !- Branch Name 3
  SWPlant water_heaters-681 Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  SWPlant water_heaters-681 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWPlant water_heaters-681 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWPlant water_heaters-681 Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SWPlant water_heaters-681 Demand Splitter, !- Name
  SWPlant water_heaters-681 Demand Inlet Branch, !- Inlet Branch Name
  SWPlant water_heaters-681 Demand Branch 1, !- Outlet Branch Name 1
  SWPlant water_heaters-681 Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  SWPlant water_heaters-681 Demand Mixer, !- Name
  SWPlant water_heaters-681 Demand Outlet Branch, !- Outlet Branch Name
  SWPlant water_heaters-681 Demand Branch 1, !- Inlet Branch Name 1
  SWPlant water_heaters-681 Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  SWPlant water_heaters-681 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-681 Demand Inlet Pipe, !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  SWPlant water_heaters-681 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-681 Demand Inlet Pipe, !- Name
  Node 4,                                 !- Inlet Node Name
  SWPlant water_heaters-681 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  SWPlant water_heaters-681 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 6,                                 !- Inlet Node Name
  Node 9,                                 !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Water Use Equipment 1,                  !- Water Use Equipment Name 1
  Water Use Equipment 2,                  !- Water Use Equipment Name 2
  Water Use Equipment 3,                  !- Water Use Equipment Name 3
  Water Use Equipment 4,                  !- Water Use Equipment Name 4
  Water Use Equipment 5;                  !- Water Use Equipment Name 5

WaterUse:Equipment,
  Water Use Equipment 1,                  !- Name
  General,                                !- End-Use Subcategory
  2.63774534498624e-005,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-1217_education_1_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 2,                  !- Name
  General,                                !- End-Use Subcategory
  1.75035570732112e-005,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-1217_education_1_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 3,                  !- Name
  General,                                !- End-Use Subcategory
  2.63774534498624e-005,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-1217_education_1_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 4,                  !- Name
  General,                                !- End-Use Subcategory
  1.75035570732112e-005,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-1217_education_1_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 5,                  !- Name
  General,                                !- End-Use Subcategory
  0.000335417000658744,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-1217_education_1_Core;           !- Zone Name

Branch,
  SWPlant water_heaters-681 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-681 Demand Bypass Pipe, !- Component Name 1
  SWPlant water_heaters-681 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SWPlant water_heaters-681 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-681 Demand Bypass Pipe, !- Name
  SWPlant water_heaters-681 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SWPlant water_heaters-681 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SWPlant water_heaters-681 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-681 Demand Outlet Pipe, !- Component Name 1
  SWPlant water_heaters-681 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-681 Demand Outlet Pipe, !- Name
  SWPlant water_heaters-681 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SWPlant water_heaters-681 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SWPlant water_heaters-681 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SWPlant water_heaters-681 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SWPlant water_heaters-681 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SWPlant water_heaters-681 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Water Heater Mixed 1;                   !- Equipment Name 1

Site:Location,
  Chicago Midway Ap_IL_USA,               !- Name
  41.78,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  186;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Chicago Midway Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99110,                                  !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.043;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Midway Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -18.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -18.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99110,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  PNNL_Asset_Rating_School_Space_Type 1,  !- Name
  blocks-1217_education_1_West Perimeter; !- Zone Name 1

Lights,
  PNNL_Asset_Rating_School_Lights 6,      !- Name
  PNNL_Asset_Rating_School_Space_Type 1,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PNNL_Asset_Rating_School_Occupants 1,   !- Name
  PNNL_Asset_Rating_School_Space_Type 1,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  9.3116716992,                           !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_Asset_Rating_School_Activity_Schedule; !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_Asset_Rating_School_Plug_Loads 1,  !- Name
  PNNL_Asset_Rating_School_Space_Type 1,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3515217585991,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.31,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  PNNL_Asset_Rating_School_Infiltration 1, !- Name
  PNNL_Asset_Rating_School_Space_Type 1,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000487032707024927,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  PNNL_Asset_Rating_School_Space_Type 2,  !- Name
  blocks-1217_education_1_North Perimeter; !- Zone Name 1

Lights,
  PNNL_Asset_Rating_School_Lights 7,      !- Name
  PNNL_Asset_Rating_School_Space_Type 2,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PNNL_Asset_Rating_School_Occupants 2,   !- Name
  PNNL_Asset_Rating_School_Space_Type 2,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  9.3116716992,                           !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_Asset_Rating_School_Activity_Schedule; !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_Asset_Rating_School_Plug_Loads 2,  !- Name
  PNNL_Asset_Rating_School_Space_Type 2,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3515217585991,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.31,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  PNNL_Asset_Rating_School_Infiltration 2, !- Name
  PNNL_Asset_Rating_School_Space_Type 2,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00049270196621078,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  PNNL_Asset_Rating_School_Space_Type 3,  !- Name
  blocks-1217_education_1_East Perimeter; !- Zone Name 1

Lights,
  PNNL_Asset_Rating_School_Lights 8,      !- Name
  PNNL_Asset_Rating_School_Space_Type 3,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PNNL_Asset_Rating_School_Occupants 3,   !- Name
  PNNL_Asset_Rating_School_Space_Type 3,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  9.3116716992,                           !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_Asset_Rating_School_Activity_Schedule; !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_Asset_Rating_School_Plug_Loads 3,  !- Name
  PNNL_Asset_Rating_School_Space_Type 3,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3515217585991,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.31,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  PNNL_Asset_Rating_School_Infiltration 3, !- Name
  PNNL_Asset_Rating_School_Space_Type 3,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000487032707024927,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  PNNL_Asset_Rating_School_Space_Type 4,  !- Name
  blocks-1217_education_1_South Perimeter; !- Zone Name 1

Lights,
  PNNL_Asset_Rating_School_Lights 9,      !- Name
  PNNL_Asset_Rating_School_Space_Type 4,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PNNL_Asset_Rating_School_Occupants 4,   !- Name
  PNNL_Asset_Rating_School_Space_Type 4,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  9.3116716992,                           !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_Asset_Rating_School_Activity_Schedule; !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_Asset_Rating_School_Plug_Loads 4,  !- Name
  PNNL_Asset_Rating_School_Space_Type 4,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3515217585991,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.31,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  PNNL_Asset_Rating_School_Infiltration 4, !- Name
  PNNL_Asset_Rating_School_Space_Type 4,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00049270196621078,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  PNNL_Asset_Rating_School_Space_Type 5,  !- Name
  blocks-1217_education_1_Core;           !- Zone Name 1

Lights,
  PNNL_Asset_Rating_School_Lights 10,     !- Name
  PNNL_Asset_Rating_School_Space_Type 5,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PNNL_Asset_Rating_School_Occupants 5,   !- Name
  PNNL_Asset_Rating_School_Space_Type 5,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  9.3116716992,                           !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_Asset_Rating_School_Activity_Schedule; !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_Asset_Rating_School_Plug_Loads 5,  !- Name
  PNNL_Asset_Rating_School_Space_Type 5,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3515217585991,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.31,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  PNNL_Asset_Rating_School_Infiltration 5, !- Name
  PNNL_Asset_Rating_School_Space_Type 5,  !- Zone or ZoneList Name
  PNNL_Asset_Rating_School_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Water Heater Setpoint Temperature Schedule, !- Schedule Name
  Node 2;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  Coil Cooling DX Multi Speed 5,          !- Key Value
  Cooling Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 60,                                !- Key Value
  System Node Setpoint Temperature;       !- Variable Name

Output:Variable,
  Coil Heating DX Multi Speed 5,          !- Key Value
  Heating Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 64,                                !- Key Value
  System Node Standard Density Volume Flow Rate; !- Variable Name

Output:Variable,
  Coil Cooling DX Multi Speed 3,          !- Key Value
  Cooling Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 38,                                !- Key Value
  System Node Setpoint Temperature;       !- Variable Name

Output:Variable,
  Coil Heating DX Multi Speed 3,          !- Key Value
  Heating Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 42,                                !- Key Value
  System Node Standard Density Volume Flow Rate; !- Variable Name

Output:Variable,
  Coil Cooling DX Multi Speed 2,          !- Key Value
  Cooling Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 27,                                !- Key Value
  System Node Setpoint Temperature;       !- Variable Name

Output:Variable,
  Coil Heating DX Multi Speed 2,          !- Key Value
  Heating Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 31,                                !- Key Value
  System Node Standard Density Volume Flow Rate; !- Variable Name

Output:Variable,
  Coil Cooling DX Multi Speed 4,          !- Key Value
  Cooling Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 49,                                !- Key Value
  System Node Setpoint Temperature;       !- Variable Name

Output:Variable,
  Coil Heating DX Multi Speed 4,          !- Key Value
  Heating Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 53,                                !- Key Value
  System Node Standard Density Volume Flow Rate; !- Variable Name

Output:Variable,
  Coil Cooling DX Multi Speed 1,          !- Key Value
  Cooling Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 16,                                !- Key Value
  System Node Setpoint Temperature;       !- Variable Name

Output:Variable,
  Coil Heating DX Multi Speed 1,          !- Key Value
  Heating Coil Runtime Fraction;          !- Variable Name

Output:Variable,
  Node 20,                                !- Key Value
  System Node Standard Density Volume Flow Rate; !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature;   !- Variable Name

Output:Variable,
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Key Value
  Schedule Value;                         !- Variable Name

EnergyManagementSystem:GlobalVariable,
  B1217_1_Core_DOAS_FPR_ADD;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_Core_FanPwrExp;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_Core_HeatSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_Core_Number_Of_Stages;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_Core_Stage1Speed;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_Core_VenSpeed;                  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_East_DOAS_FPR_ADD;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_East_FanPwrExp;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_East_HeatSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_East_Number_Of_Stages;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_East_Stage1Speed;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_East_VenSpeed;                  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_North_DOAS_FPR_ADD;             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_North_FanPwrExp;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_North_HeatSpeed;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_North_Number_Of_Stages;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_North_Stage1Speed;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_North_VenSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_South_DOAS_FPR_ADD;             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_South_FanPwrExp;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_South_HeatSpeed;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_South_Number_Of_Stages;         !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_South_Stage1Speed;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_South_VenSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_West_DOAS_FPR_ADD;              !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_West_FanPwrExp;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_West_HeatSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_West_Number_Of_Stages;          !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_West_Stage1Speed;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  B1217_1_West_VenSpeed;                  !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  B1217_1_Core_FanPressureRise,           !- Name
  Fan for blocks-1217_education_1_Core,   !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_Core_OADesignFlowVol,           !- Name
  blocks-1217_education_1_Core,           !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_East_FanPressureRise,           !- Name
  Fan for blocks-1217_education_1_East Perimeter, !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_East_OADesignFlowVol,           !- Name
  blocks-1217_education_1_East Perimeter, !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_North_FanPressureRise,          !- Name
  Fan for blocks-1217_education_1_North Perimeter, !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_North_OADesignFlowVol,          !- Name
  blocks-1217_education_1_North Perimeter, !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_South_FanPressureRise,          !- Name
  Fan for blocks-1217_education_1_South Perimeter, !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_South_OADesignFlowVol,          !- Name
  blocks-1217_education_1_South Perimeter, !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_West_FanPressureRise,           !- Name
  Fan for blocks-1217_education_1_West Perimeter, !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  B1217_1_West_OADesignFlowVol,           !- Name
  blocks-1217_education_1_West Perimeter, !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:Sensor,
  B1217_1_Core_cool_rtf,                  !- Name
  Coil Cooling DX Multi Speed 5,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_Core_dat_rqd,                   !- Name
  Node 60,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_Core_heat_rtf,                  !- Name
  Coil Heating DX Multi Speed 5,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_Core_oa_flow,                   !- Name
  Node 64,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_East_cool_rtf,                  !- Name
  Coil Cooling DX Multi Speed 3,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_East_dat_rqd,                   !- Name
  Node 38,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_East_heat_rtf,                  !- Name
  Coil Heating DX Multi Speed 3,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_East_oa_flow,                   !- Name
  Node 42,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_North_cool_rtf,                 !- Name
  Coil Cooling DX Multi Speed 2,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_North_dat_rqd,                  !- Name
  Node 27,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_North_heat_rtf,                 !- Name
  Coil Heating DX Multi Speed 2,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_North_oa_flow,                  !- Name
  Node 31,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_South_cool_rtf,                 !- Name
  Coil Cooling DX Multi Speed 4,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_South_dat_rqd,                  !- Name
  Node 49,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_South_heat_rtf,                 !- Name
  Coil Heating DX Multi Speed 4,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_South_oa_flow,                  !- Name
  Node 53,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_West_cool_rtf,                  !- Name
  Coil Cooling DX Multi Speed 1,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_West_dat_rqd,                   !- Name
  Node 16,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_West_heat_rtf,                  !- Name
  Coil Heating DX Multi Speed 1,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  B1217_1_West_oa_flow,                   !- Name
  Node 20,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_C,                                  !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  School_occ_sched,                       !- Name
  PNNL_Asset_Rating_School_Occupancy_Schedule, !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  B1217_1_Core_Fan_Pressure,              !- Name
  Fan for blocks-1217_education_1_Core,   !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  B1217_1_East_Fan_Pressure,              !- Name
  Fan for blocks-1217_education_1_East Perimeter, !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  B1217_1_North_Fan_Pressure,             !- Name
  Fan for blocks-1217_education_1_North Perimeter, !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  B1217_1_South_Fan_Pressure,             !- Name
  Fan for blocks-1217_education_1_South Perimeter, !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  B1217_1_West_Fan_Pressure,              !- Name
  Fan for blocks-1217_education_1_West Perimeter, !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Program,
  B1217_1_Core_Fan_Control,               !- Name
  SET B1217_1_Core_DOAS_FPR_ADD  = 0.651, !- Program Line 1
  IF School_occ_sched>0,                  !- Program Line 2
  SET School_occ_sched = 1,               !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET School_occ_sched =0,                !- Program Line 5
  ENDIF,                                  !- Program Line 6
  SET B1217_1_Core_DOAS_FPR_ADD =  B1217_1_Core_DOAS_FPR_ADD * School_occ_sched, !- Program Line 7
  SET B1217_1_Core_Number_Of_Stages = 1,  !- Program Line 8
  SET B1217_1_Core_FanPwrExp = 2.2,       !- Program Line 9
  SET B1217_1_Core_Stage1Speed = 1,       !- Program Line 10
  SET B1217_1_Core_EcoSpeed = 1,          !- Program Line 11
  SET B1217_1_Core_VenSpeed = 0,          !- Program Line 12
  SET B1217_1_Core_HeatSpeed = 1,         !- Program Line 13
  IF B1217_1_Core_heat_rtf > 0,           !- Program Line 14
  SET Heating = B1217_1_Core_heat_rtf,    !- Program Line 15
  SET Ven = 1-B1217_1_Core_heat_rtf,      !- Program Line 16
  SET Eco = 0,                            !- Program Line 17
  SET Stage1 = 0,                         !- Program Line 18
  ELSE,                                   !- Program Line 19
  SET Heating = 0,                        !- Program Line 20
  IF B1217_1_Core_cool_rtf > 0,           !- Program Line 21
  SET Stage1 = B1217_1_Core_cool_rtf,     !- Program Line 22
  IF B1217_1_Core_oa_flow > 1.1*(B1217_1_Core_OADesignFlowVol*School_occ_sched), !- Program Line 23
  SET Eco = 1-B1217_1_Core_cool_rtf,      !- Program Line 24
  SET Ven = 0,                            !- Program Line 25
  ELSE,                                   !- Program Line 26
  SET Ven = 1-B1217_1_Core_cool_rtf,      !- Program Line 27
  SET Eco = 0,                            !- Program Line 28
  ENDIF,                                  !- Program Line 29
  ELSE,                                   !- Program Line 30
  SET Stage1 = 0,                         !- Program Line 31
  IF B1217_1_Core_oa_flow > 1.1*(B1217_1_Core_OADesignFlowVol*School_occ_sched), !- Program Line 32
  SET Ven = 0,                            !- Program Line 33
  SET Eco = ((23.88 - B1217_1_Core_dat_rqd)/11.1) / ((23.88 - OAT_C)/11.1), !- Program Line 34
  IF OAT_C<12.78,                         !- Program Line 35
  SET Eco = ((23.88 - B1217_1_Core_dat_rqd)/11.1), !- Program Line 36
  ENDIF,                                  !- Program Line 37
  IF Eco > 1,                             !- Program Line 38
  SET ECO = 1,                            !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF Eco < 0,                             !- Program Line 41
  Set Eco = 0,                            !- Program Line 42
  ENDIF,                                  !- Program Line 43
  ELSE,                                   !- Program Line 44
  SET Eco = 0,                            !- Program Line 45
  SET Ven = 1.0,                          !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ENDIF,                                  !- Program Line 49
  SET FPR = Ven*(B1217_1_Core_VenSpeed^ B1217_1_Core_FanPwrExp), !- Program Line 50
  SET FPR1 = Eco*(B1217_1_Core_EcoSpeed^B1217_1_Core_FanPwrExp), !- Program Line 51
  SET FPR2 = Stage1*(B1217_1_Core_Stage1Speed^B1217_1_Core_FanPwrExp), !- Program Line 52
  SET FPR3 = Heating*(B1217_1_Core_HeatSpeed^B1217_1_Core_FanPwrExp), !- Program Line 53
  SET FanPwrRatio = FPR + FPR1 + FPR2 + FPR3 + B1217_1_Core_DOAS_FPR_ADD, !- Program Line 54
  SET B1217_1_Core_Fan_Pressure = B1217_1_Core_FanPressureRise*FanPwrRatio; !- Program Line 55

EnergyManagementSystem:Program,
  B1217_1_East_Fan_Control,               !- Name
  SET B1217_1_East_DOAS_FPR_ADD  = 0.418, !- Program Line 1
  IF School_occ_sched>0,                  !- Program Line 2
  SET School_occ_sched = 1,               !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET School_occ_sched =0,                !- Program Line 5
  ENDIF,                                  !- Program Line 6
  SET B1217_1_East_DOAS_FPR_ADD =  B1217_1_East_DOAS_FPR_ADD * School_occ_sched, !- Program Line 7
  SET B1217_1_East_Number_Of_Stages = 1,  !- Program Line 8
  SET B1217_1_East_FanPwrExp = 2.2,       !- Program Line 9
  SET B1217_1_East_Stage1Speed = 1,       !- Program Line 10
  SET B1217_1_East_EcoSpeed = 1,          !- Program Line 11
  SET B1217_1_East_VenSpeed = 0,          !- Program Line 12
  SET B1217_1_East_HeatSpeed = 1,         !- Program Line 13
  IF B1217_1_East_heat_rtf > 0,           !- Program Line 14
  SET Heating = B1217_1_East_heat_rtf,    !- Program Line 15
  SET Ven = 1-B1217_1_East_heat_rtf,      !- Program Line 16
  SET Eco = 0,                            !- Program Line 17
  SET Stage1 = 0,                         !- Program Line 18
  ELSE,                                   !- Program Line 19
  SET Heating = 0,                        !- Program Line 20
  IF B1217_1_East_cool_rtf > 0,           !- Program Line 21
  SET Stage1 = B1217_1_East_cool_rtf,     !- Program Line 22
  IF B1217_1_East_oa_flow > 1.1*(B1217_1_East_OADesignFlowVol*School_occ_sched), !- Program Line 23
  SET Eco = 1-B1217_1_East_cool_rtf,      !- Program Line 24
  SET Ven = 0,                            !- Program Line 25
  ELSE,                                   !- Program Line 26
  SET Ven = 1-B1217_1_East_cool_rtf,      !- Program Line 27
  SET Eco = 0,                            !- Program Line 28
  ENDIF,                                  !- Program Line 29
  ELSE,                                   !- Program Line 30
  SET Stage1 = 0,                         !- Program Line 31
  IF B1217_1_East_oa_flow > 1.1*(B1217_1_East_OADesignFlowVol*School_occ_sched), !- Program Line 32
  SET Ven = 0,                            !- Program Line 33
  SET Eco = ((23.88 - B1217_1_East_dat_rqd)/11.1) / ((23.88 - OAT_C)/11.1), !- Program Line 34
  IF OAT_C<12.78,                         !- Program Line 35
  SET Eco = ((23.88 - B1217_1_East_dat_rqd)/11.1), !- Program Line 36
  ENDIF,                                  !- Program Line 37
  IF Eco > 1,                             !- Program Line 38
  SET ECO = 1,                            !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF Eco < 0,                             !- Program Line 41
  Set Eco = 0,                            !- Program Line 42
  ENDIF,                                  !- Program Line 43
  ELSE,                                   !- Program Line 44
  SET Eco = 0,                            !- Program Line 45
  SET Ven = 1.0,                          !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ENDIF,                                  !- Program Line 49
  SET FPR = Ven*(B1217_1_East_VenSpeed^ B1217_1_East_FanPwrExp), !- Program Line 50
  SET FPR1 = Eco*(B1217_1_East_EcoSpeed^B1217_1_East_FanPwrExp), !- Program Line 51
  SET FPR2 = Stage1*(B1217_1_East_Stage1Speed^B1217_1_East_FanPwrExp), !- Program Line 52
  SET FPR3 = Heating*(B1217_1_East_HeatSpeed^B1217_1_East_FanPwrExp), !- Program Line 53
  SET FanPwrRatio = FPR + FPR1 + FPR2 + FPR3 + B1217_1_East_DOAS_FPR_ADD, !- Program Line 54
  SET B1217_1_East_Fan_Pressure = B1217_1_East_FanPressureRise*FanPwrRatio; !- Program Line 55

EnergyManagementSystem:Program,
  B1217_1_North_Fan_Control,              !- Name
  SET B1217_1_North_DOAS_FPR_ADD  = 0.542, !- Program Line 1
  IF School_occ_sched>0,                  !- Program Line 2
  SET School_occ_sched = 1,               !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET School_occ_sched =0,                !- Program Line 5
  ENDIF,                                  !- Program Line 6
  SET B1217_1_North_DOAS_FPR_ADD =  B1217_1_North_DOAS_FPR_ADD * School_occ_sched, !- Program Line 7
  SET B1217_1_North_Number_Of_Stages = 1, !- Program Line 8
  SET B1217_1_North_FanPwrExp = 2.2,      !- Program Line 9
  SET B1217_1_North_Stage1Speed = 1,      !- Program Line 10
  SET B1217_1_North_EcoSpeed = 1,         !- Program Line 11
  SET B1217_1_North_VenSpeed = 0,         !- Program Line 12
  SET B1217_1_North_HeatSpeed = 1,        !- Program Line 13
  IF B1217_1_North_heat_rtf > 0,          !- Program Line 14
  SET Heating = B1217_1_North_heat_rtf,   !- Program Line 15
  SET Ven = 1-B1217_1_North_heat_rtf,     !- Program Line 16
  SET Eco = 0,                            !- Program Line 17
  SET Stage1 = 0,                         !- Program Line 18
  ELSE,                                   !- Program Line 19
  SET Heating = 0,                        !- Program Line 20
  IF B1217_1_North_cool_rtf > 0,          !- Program Line 21
  SET Stage1 = B1217_1_North_cool_rtf,    !- Program Line 22
  IF B1217_1_North_oa_flow > 1.1*(B1217_1_North_OADesignFlowVol*School_occ_sched), !- Program Line 23
  SET Eco = 1-B1217_1_North_cool_rtf,     !- Program Line 24
  SET Ven = 0,                            !- Program Line 25
  ELSE,                                   !- Program Line 26
  SET Ven = 1-B1217_1_North_cool_rtf,     !- Program Line 27
  SET Eco = 0,                            !- Program Line 28
  ENDIF,                                  !- Program Line 29
  ELSE,                                   !- Program Line 30
  SET Stage1 = 0,                         !- Program Line 31
  IF B1217_1_North_oa_flow > 1.1*(B1217_1_North_OADesignFlowVol*School_occ_sched), !- Program Line 32
  SET Ven = 0,                            !- Program Line 33
  SET Eco = ((23.88 - B1217_1_North_dat_rqd)/11.1) / ((23.88 - OAT_C)/11.1), !- Program Line 34
  IF OAT_C<12.78,                         !- Program Line 35
  SET Eco = ((23.88 - B1217_1_North_dat_rqd)/11.1), !- Program Line 36
  ENDIF,                                  !- Program Line 37
  IF Eco > 1,                             !- Program Line 38
  SET ECO = 1,                            !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF Eco < 0,                             !- Program Line 41
  Set Eco = 0,                            !- Program Line 42
  ENDIF,                                  !- Program Line 43
  ELSE,                                   !- Program Line 44
  SET Eco = 0,                            !- Program Line 45
  SET Ven = 1.0,                          !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ENDIF,                                  !- Program Line 49
  SET FPR = Ven*(B1217_1_North_VenSpeed^ B1217_1_North_FanPwrExp), !- Program Line 50
  SET FPR1 = Eco*(B1217_1_North_EcoSpeed^B1217_1_North_FanPwrExp), !- Program Line 51
  SET FPR2 = Stage1*(B1217_1_North_Stage1Speed^B1217_1_North_FanPwrExp), !- Program Line 52
  SET FPR3 = Heating*(B1217_1_North_HeatSpeed^B1217_1_North_FanPwrExp), !- Program Line 53
  SET FanPwrRatio = FPR + FPR1 + FPR2 + FPR3 + B1217_1_North_DOAS_FPR_ADD, !- Program Line 54
  SET B1217_1_North_Fan_Pressure = B1217_1_North_FanPressureRise*FanPwrRatio; !- Program Line 55

EnergyManagementSystem:Program,
  B1217_1_South_Fan_Control,              !- Name
  SET B1217_1_South_DOAS_FPR_ADD  = 0.502, !- Program Line 1
  IF School_occ_sched>0,                  !- Program Line 2
  SET School_occ_sched = 1,               !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET School_occ_sched =0,                !- Program Line 5
  ENDIF,                                  !- Program Line 6
  SET B1217_1_South_DOAS_FPR_ADD =  B1217_1_South_DOAS_FPR_ADD * School_occ_sched, !- Program Line 7
  SET B1217_1_South_Number_Of_Stages = 1, !- Program Line 8
  SET B1217_1_South_FanPwrExp = 2.2,      !- Program Line 9
  SET B1217_1_South_Stage1Speed = 1,      !- Program Line 10
  SET B1217_1_South_EcoSpeed = 1,         !- Program Line 11
  SET B1217_1_South_VenSpeed = 0,         !- Program Line 12
  SET B1217_1_South_HeatSpeed = 1,        !- Program Line 13
  IF B1217_1_South_heat_rtf > 0,          !- Program Line 14
  SET Heating = B1217_1_South_heat_rtf,   !- Program Line 15
  SET Ven = 1-B1217_1_South_heat_rtf,     !- Program Line 16
  SET Eco = 0,                            !- Program Line 17
  SET Stage1 = 0,                         !- Program Line 18
  ELSE,                                   !- Program Line 19
  SET Heating = 0,                        !- Program Line 20
  IF B1217_1_South_cool_rtf > 0,          !- Program Line 21
  SET Stage1 = B1217_1_South_cool_rtf,    !- Program Line 22
  IF B1217_1_South_oa_flow > 1.1*(B1217_1_South_OADesignFlowVol*School_occ_sched), !- Program Line 23
  SET Eco = 1-B1217_1_South_cool_rtf,     !- Program Line 24
  SET Ven = 0,                            !- Program Line 25
  ELSE,                                   !- Program Line 26
  SET Ven = 1-B1217_1_South_cool_rtf,     !- Program Line 27
  SET Eco = 0,                            !- Program Line 28
  ENDIF,                                  !- Program Line 29
  ELSE,                                   !- Program Line 30
  SET Stage1 = 0,                         !- Program Line 31
  IF B1217_1_South_oa_flow > 1.1*(B1217_1_South_OADesignFlowVol*School_occ_sched), !- Program Line 32
  SET Ven = 0,                            !- Program Line 33
  SET Eco = ((23.88 - B1217_1_South_dat_rqd)/11.1) / ((23.88 - OAT_C)/11.1), !- Program Line 34
  IF OAT_C<12.78,                         !- Program Line 35
  SET Eco = ((23.88 - B1217_1_South_dat_rqd)/11.1), !- Program Line 36
  ENDIF,                                  !- Program Line 37
  IF Eco > 1,                             !- Program Line 38
  SET ECO = 1,                            !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF Eco < 0,                             !- Program Line 41
  Set Eco = 0,                            !- Program Line 42
  ENDIF,                                  !- Program Line 43
  ELSE,                                   !- Program Line 44
  SET Eco = 0,                            !- Program Line 45
  SET Ven = 1.0,                          !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ENDIF,                                  !- Program Line 49
  SET FPR = Ven*(B1217_1_South_VenSpeed^ B1217_1_South_FanPwrExp), !- Program Line 50
  SET FPR1 = Eco*(B1217_1_South_EcoSpeed^B1217_1_South_FanPwrExp), !- Program Line 51
  SET FPR2 = Stage1*(B1217_1_South_Stage1Speed^B1217_1_South_FanPwrExp), !- Program Line 52
  SET FPR3 = Heating*(B1217_1_South_HeatSpeed^B1217_1_South_FanPwrExp), !- Program Line 53
  SET FanPwrRatio = FPR + FPR1 + FPR2 + FPR3 + B1217_1_South_DOAS_FPR_ADD, !- Program Line 54
  SET B1217_1_South_Fan_Pressure = B1217_1_South_FanPressureRise*FanPwrRatio; !- Program Line 55

EnergyManagementSystem:Program,
  B1217_1_West_Fan_Control,               !- Name
  SET B1217_1_West_DOAS_FPR_ADD  = 0.352, !- Program Line 1
  IF School_occ_sched>0,                  !- Program Line 2
  SET School_occ_sched = 1,               !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET School_occ_sched =0,                !- Program Line 5
  ENDIF,                                  !- Program Line 6
  SET B1217_1_West_DOAS_FPR_ADD =  B1217_1_West_DOAS_FPR_ADD * School_occ_sched, !- Program Line 7
  SET B1217_1_West_Number_Of_Stages = 1,  !- Program Line 8
  SET B1217_1_West_FanPwrExp = 2.2,       !- Program Line 9
  SET B1217_1_West_Stage1Speed = 1,       !- Program Line 10
  SET B1217_1_West_EcoSpeed = 1,          !- Program Line 11
  SET B1217_1_West_VenSpeed = 0,          !- Program Line 12
  SET B1217_1_West_HeatSpeed = 1,         !- Program Line 13
  IF B1217_1_West_heat_rtf > 0,           !- Program Line 14
  SET Heating = B1217_1_West_heat_rtf,    !- Program Line 15
  SET Ven = 1-B1217_1_West_heat_rtf,      !- Program Line 16
  SET Eco = 0,                            !- Program Line 17
  SET Stage1 = 0,                         !- Program Line 18
  ELSE,                                   !- Program Line 19
  SET Heating = 0,                        !- Program Line 20
  IF B1217_1_West_cool_rtf > 0,           !- Program Line 21
  SET Stage1 = B1217_1_West_cool_rtf,     !- Program Line 22
  IF B1217_1_West_oa_flow > 1.1*(B1217_1_West_OADesignFlowVol*School_occ_sched), !- Program Line 23
  SET Eco = 1-B1217_1_West_cool_rtf,      !- Program Line 24
  SET Ven = 0,                            !- Program Line 25
  ELSE,                                   !- Program Line 26
  SET Ven = 1-B1217_1_West_cool_rtf,      !- Program Line 27
  SET Eco = 0,                            !- Program Line 28
  ENDIF,                                  !- Program Line 29
  ELSE,                                   !- Program Line 30
  SET Stage1 = 0,                         !- Program Line 31
  IF B1217_1_West_oa_flow > 1.1*(B1217_1_West_OADesignFlowVol*School_occ_sched), !- Program Line 32
  SET Ven = 0,                            !- Program Line 33
  SET Eco = ((23.88 - B1217_1_West_dat_rqd)/11.1) / ((23.88 - OAT_C)/11.1), !- Program Line 34
  IF OAT_C<12.78,                         !- Program Line 35
  SET Eco = ((23.88 - B1217_1_West_dat_rqd)/11.1), !- Program Line 36
  ENDIF,                                  !- Program Line 37
  IF Eco > 1,                             !- Program Line 38
  SET ECO = 1,                            !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF Eco < 0,                             !- Program Line 41
  Set Eco = 0,                            !- Program Line 42
  ENDIF,                                  !- Program Line 43
  ELSE,                                   !- Program Line 44
  SET Eco = 0,                            !- Program Line 45
  SET Ven = 1.0,                          !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ENDIF,                                  !- Program Line 49
  SET FPR = Ven*(B1217_1_West_VenSpeed^ B1217_1_West_FanPwrExp), !- Program Line 50
  SET FPR1 = Eco*(B1217_1_West_EcoSpeed^B1217_1_West_FanPwrExp), !- Program Line 51
  SET FPR2 = Stage1*(B1217_1_West_Stage1Speed^B1217_1_West_FanPwrExp), !- Program Line 52
  SET FPR3 = Heating*(B1217_1_West_HeatSpeed^B1217_1_West_FanPwrExp), !- Program Line 53
  SET FanPwrRatio = FPR + FPR1 + FPR2 + FPR3 + B1217_1_West_DOAS_FPR_ADD, !- Program Line 54
  SET B1217_1_West_Fan_Pressure = B1217_1_West_FanPressureRise*FanPwrRatio; !- Program Line 55

EnergyManagementSystem:ProgramCallingManager,
  B1217_1_Core_FanMainManager,            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  B1217_1_Core_Fan_Control;               !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  B1217_1_East_FanMainManager,            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  B1217_1_East_Fan_Control;               !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  B1217_1_North_FanMainManager,           !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  B1217_1_North_Fan_Control;              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  B1217_1_South_FanMainManager,           !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  B1217_1_South_Fan_Control;              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  B1217_1_West_FanMainManager,            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  B1217_1_West_Fan_Control;               !- Program Name 1

OutputControl:Table:Style,
  CommaAndHTML;                           !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

OutputControl:ReportingTolerances,
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!- 1. For 'Chiller' Plant Loop
!- Chiller
!- Use coil ratios to split chiller to AHU. 
!- Use air flow ratios to split AHU cooling energy to zones.
Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  chiller electric energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For 'Boiler' Plant Loop
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler gas energy,                      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler electric energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Propane Rate,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Propane Energy,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler FuelOil#2 Rate,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler FuelOil#2 Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

!- Fans
!- Check for whether zone in heating or cooling
!- Use zone AFR to split central fan electric consumption
!- Assign to heating ot cooling based on zone requirements.

!- Output this only for zonee inlet nodes and supply equipment outlet nodes
Output:Variable,
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Pumps
!- Identify from 'Cooling_Pump' or 'Heating_Pump'
!- Use coil ratios to split to AHU and zone AFR to split to zones.
Output:Variable,
  *,                                      !- Key Value
  Pump Electric energy,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Heat Rejection
!- Use coil ratios to split to AHU and zone AFR to split to zones.
Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- 2. For MZ AHUs
!- MZ DX Cooling
!- Output this only for zonee inlet nodes and supply equipment outlet nodes
! Calculate zone AFR
!- Use zone AFR to split DX coil cooling energy consumption
Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- MZ Heating (both primary and reheat)
!-Check for gas/electric
!- Gas-
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Gas Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Use Air Loop for primary and 'Heating Coil Electric' for Reheat
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- 3. For Heat Pumps
!- SZ/ MZ DX Cooling
!- Output this only for zonee inlet nodes and supply equipment outlet nodes
! Calculate zone AFR
!- Use zone AFR to split DX coil cooling energy consumption
Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- DX Heating
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Supplemental Heat
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Crankcase Heater Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Defrost Electric Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Electric Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Hot Water Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For VRF

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electric Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Heating Electric Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For District Heating
Output:Variable,
  *,                                      !- Key Value
  District Heating Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For District Cooling
Output:Variable,
  *,                                      !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For Water Heater
Output:Variable,
  *,                                      !- Key Value
  Water Heater Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Gas Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Crankcase Heater Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Water Heating Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Off Cycle Parasitic Gas Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Off Cycle Parasitic Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For elevators- which are being modeled as exterior:lights as OS doesnt support exterior:equipment at present
Output:Variable,
  *,                                      !- Key Value
  Exterior Lights Electric Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

! For ERV (heat exchangers)
Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Electric Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

! For airloops, economizer status to assign fans to cooling
Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Minimum Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Diagnostics,
  DisplayExtraWarnings;                   !- Key 1

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

!- Zone Energy Consumption-
!- For Lights and Plug Loads- Add ZoneElectricSummaryMonthly to summary reports
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  EquipmentSummary,                       !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  HVACSizingSummary,                      !- Report Name 5
  ZoneComponentLoadSummary,               !- Report Name 6
  FanReportMonthly,                       !- Report Name 7
  LightingSummary,                        !- Report Name 8
  ZoneElectricSummaryMonthly;             !- Report Name 9

