  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Reception ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Reception Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Reception ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Reception ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Floor 1 Recovery Room ZN,               !- Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  28B002,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.8976, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1DA13A,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  28B002,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.8496, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  15.8496, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  17.6784, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  44E54A,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  28B002,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  6.4008, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  8D508E,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  28B002,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.4488, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  9.4488, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  11.2776, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  11.2776, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  B2D381,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  28B002,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2A1A9E,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F87FCE,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  65D500,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  17C5CF,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  17.6784, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.3632, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.3632, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  66B6F7,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  330DF9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  18.8976, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  72C4ED,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  59CEFB,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AE5EBC,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4C8372,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3632, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.3632, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  8.5344, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C5ECA6,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4017DC,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F4FE92,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  809229,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Recovery Room Slab,             !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 13.72 Area: 50.17, !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Recovery Room Mass,             !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Recovery Room ZN,               !- Zone Name
  100.3352832;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Recovery Room Infiltration,     !- Name
  Floor 1 Recovery Room ZN,               !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Recovery Room ZN Thermostat,    !- Name
  Floor 1 Recovery Room ZN,               !- Zone or ZoneList Name
  Floor 1 Recovery Room ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient PACU Thermostat 2;           !- Control Name 1

Schedule:Compact,
  Floor 1 Recovery Room ZN Thermostat Schedule, !- Name
  Floor 1 Recovery Room ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Recovery Room ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient PACU Thermostat 2,           !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Recovery Room ZN,               !- Zone Name
  Floor 1 Recovery Room ZN Equipment List, !- Zone Conditioning Equipment List Name
  Floor 1 Recovery Room ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 41,                                !- Zone Air Node Name
  Floor 1 Recovery Room ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Recovery Room ZN Inlet Node List, !- Name
  Node 346;                               !- Node Name 1

NodeList,
  Floor 1 Recovery Room ZN Return Node List, !- Name
  Node 347;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Recovery Room ZN VAV Terminal, !- Name
  Node 346,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Recovery Room ZN VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Recovery Room ZN VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Recovery Room ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 348,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Recovery Room ZN Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 346,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Recovery Room ZN Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 344,                               !- Water Inlet Node Name
  Node 345,                               !- Water Outlet Node Name
  Floor 1 Recovery Room ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 346,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Recovery Room ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Recovery Room ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Recovery Room ZN,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient PACU Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Recovery Room ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Recovery Room ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Scheduling ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  15.8496,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  42E287,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  8F966C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  513564,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C51FD6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 1.8288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  58F893,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CFB630,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  612A96,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5A39B1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  BDC047,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  839A66,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 5.1816, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EA6DC8,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  757D10,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  EA6DC8,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.762, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0.762, 0, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  1.3716, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  1.3716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Scheduling Slab,                !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 2.13 Area: 11.06, !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 0;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Scheduling Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Scheduling ZN,                  !- Zone Name
  22.11092352;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Scheduling Infiltration,        !- Name
  Floor 1 Scheduling ZN,                  !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Scheduling ZN Thermostat,       !- Name
  Floor 1 Scheduling ZN,                  !- Zone or ZoneList Name
  Floor 1 Scheduling ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Office Thermostat 4;         !- Control Name 1

Schedule:Compact,
  Floor 1 Scheduling ZN Thermostat Schedule, !- Name
  Floor 1 Scheduling ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Scheduling ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Office Thermostat 4,         !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Scheduling ZN,                  !- Zone Name
  Floor 1 Scheduling ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Floor 1 Scheduling ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 42,                                !- Zone Air Node Name
  Floor 1 Scheduling ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Scheduling ZN Inlet Node List,  !- Name
  Node 351;                               !- Node Name 1

NodeList,
  Floor 1 Scheduling ZN Return Node List, !- Name
  Node 352;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Scheduling ZN VAV Terminal, !- Name
  Node 351,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Scheduling ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Scheduling ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Scheduling ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 353,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Scheduling ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 351,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Scheduling ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 349,                               !- Water Inlet Node Name
  Node 350,                               !- Water Outlet Node Name
  Floor 1 Scheduling ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 351,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Scheduling ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Scheduling ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Scheduling ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Scheduling ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Scheduling ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Scrub ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  1B2EF8,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Scrub ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2C9CF4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  24EAE3,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Scrub ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  A2AAC5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  7008C0,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Scrub ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  8C822C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  7816FD,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Scrub ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D61127,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9DB411,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Scrub ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  7E9E26,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Scrub Slab,                     !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 0.0 Area: 7.8, !- Construction Name
  Floor 1 Scrub ZN,                       !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Scrub Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Scrub ZN,                       !- Zone Name
  15.60771072;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 1 Scrub ZN Thermostat,            !- Name
  Floor 1 Scrub ZN,                       !- Zone or ZoneList Name
  Floor 1 Scrub ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Hall Thermostat 8;           !- Control Name 1

Schedule:Compact,
  Floor 1 Scrub ZN Thermostat Schedule,   !- Name
  Floor 1 Scrub ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Scrub ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Hall Thermostat 8,           !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Scrub ZN,                       !- Zone Name
  Floor 1 Scrub ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Floor 1 Scrub ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 43,                                !- Zone Air Node Name
  Floor 1 Scrub ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Scrub ZN Inlet Node List,       !- Name
  Node 356;                               !- Node Name 1

NodeList,
  Floor 1 Scrub ZN Return Node List,      !- Name
  Node 357;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Scrub ZN VAV Terminal,      !- Name
  Node 356,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Scrub ZN VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Scrub ZN VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Scrub ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 358,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Scrub ZN Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 356,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Scrub ZN Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 354,                               !- Water Inlet Node Name
  Node 355,                               !- Water Outlet Node Name
  Floor 1 Scrub ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 356,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Scrub ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Scrub ZN VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Scrub ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Scrub ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Scrub ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Soil Hold ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  41CE25,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FA769A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  58A74A,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5CA4CF,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.9144, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9A776E,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  445A39,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9ABA5B,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  814856,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A1087A,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  70DAD1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  D78A26,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D1899C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Soil Hold Slab,                 !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 0.0 Area: 5.2, !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 0;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Soil Hold Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Soil Hold ZN,                   !- Zone Name
  10.40514048;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 1 Soil Hold ZN Thermostat,        !- Name
  Floor 1 Soil Hold ZN,                   !- Zone or ZoneList Name
  Floor 1 Soil Hold ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Soil Work Thermostat 2;      !- Control Name 1

Schedule:Compact,
  Floor 1 Soil Hold ZN Thermostat Schedule, !- Name
  Floor 1 Soil Hold ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Soil Hold ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Soil Work Thermostat 2,      !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Soil Hold ZN,                   !- Zone Name
  Floor 1 Soil Hold ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Floor 1 Soil Hold ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Floor 1 Soil Hold ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 45,                                !- Zone Air Node Name
  Floor 1 Soil Hold ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Soil Hold ZN Inlet Node List,   !- Name
  Node 366;                               !- Node Name 1

NodeList,
  Floor 1 Soil Hold ZN Exhaust Node List, !- Name
  Node 635;                               !- Node Name 1

NodeList,
  Floor 1 Soil Hold ZN Return Node List,  !- Name
  Node 367;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Soil Hold ZN VAV Terminal,  !- Name
  Node 366,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Soil Hold ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Soil Hold ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Soil Hold ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 368,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Soil Hold ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 366,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Soil Hold ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 364,                               !- Water Inlet Node Name
  Node 365,                               !- Water Outlet Node Name
  Floor 1 Soil Hold ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 366,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  OutPatientHealthCare Hours_of_operation, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0440456672,                           !- Maximum Flow Rate {m3/s}
  Node 635,                               !- Air Inlet Node Name
  Node 636,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Floor 1 Soil Hold ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Soil Hold ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Floor 1 Soil Hold ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Soil Work Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Soil Hold ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Soil Hold ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Floor 1 Soil Work ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  121DFF,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  B551AD,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  23683B,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  825233,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  37E2C7,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  6A2C62,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  903092,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  56C7DA,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2.1336, 3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9EBF3E,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  EB4979,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A44272,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  26AF41,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.9624, 3.048, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 3.048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B9DDBA,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D10995,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 3.048, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -3.9624, 3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CA9655,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5D199F,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 2.7432, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FAE342,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5CD67D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.7432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Soil Work Slab,                 !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 0.0 Area: 16.72, !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Soil Work Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Soil Work ZN,                   !- Zone Name
  33.4450944;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 1 Soil Work ZN Thermostat,        !- Name
  Floor 1 Soil Work ZN,                   !- Zone or ZoneList Name
  Floor 1 Soil Work ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Soil Work Thermostat 3;      !- Control Name 1

Schedule:Compact,
  Floor 1 Soil Work ZN Thermostat Schedule, !- Name
  Floor 1 Soil Work ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Soil Work ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Soil Work Thermostat 3,      !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Soil Work ZN,                   !- Zone Name
  Floor 1 Soil Work ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Floor 1 Soil Work ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Floor 1 Soil Work ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 46,                                !- Zone Air Node Name
  Floor 1 Soil Work ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Soil Work ZN Inlet Node List,   !- Name
  Node 371;                               !- Node Name 1

NodeList,
  Floor 1 Soil Work ZN Exhaust Node List, !- Name
  Node 637;                               !- Node Name 1

NodeList,
  Floor 1 Soil Work ZN Return Node List,  !- Name
  Node 372;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Soil Work ZN VAV Terminal,  !- Name
  Node 371,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Soil Work ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Soil Work ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Soil Work ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 373,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Soil Work ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 371,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Soil Work ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 369,                               !- Water Inlet Node Name
  Node 370,                               !- Water Outlet Node Name
  Floor 1 Soil Work ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 371,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  OutPatientHealthCare Hours_of_operation, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.141575359,                            !- Maximum Flow Rate {m3/s}
  Node 637,                               !- Air Inlet Node Name
  Node 638,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Floor 1 Soil Work ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Soil Work ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Floor 1 Soil Work ZN Exhaust Fan,       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Floor 1 Soil Work ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Soil Work Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Soil Work ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Soil Work ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Soil ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  34.7472,                                !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  4398AD,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  EA4B61,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  4B54B4,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C81AED,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -3.9624, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -3.9624, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5D199F,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CA9655,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -3.3528, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6B967C,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  49DA86,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -3.3528, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -3.3528, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  7274F6,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4B590B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -3.9624, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  762F8C,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2B4DBD,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  0.9144, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  88D2F8,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  15A915,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9E478E,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5EB34C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.9144, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ACADA4,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4A854B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Soil Slab,                      !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 0.0 Area: 11.71, !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Soil Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Soil ZN,                        !- Zone Name
  23.41156608;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 1 Soil ZN Thermostat,             !- Name
  Floor 1 Soil ZN,                        !- Zone or ZoneList Name
  Floor 1 Soil ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Soil Work Thermostat 1;      !- Control Name 1

Schedule:Compact,
  Floor 1 Soil ZN Thermostat Schedule,    !- Name
  Floor 1 Soil ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Soil ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Soil Work Thermostat 1,      !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Soil ZN,                        !- Zone Name
  Floor 1 Soil ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Floor 1 Soil ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Floor 1 Soil ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 44,                                !- Zone Air Node Name
  Floor 1 Soil ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Soil ZN Inlet Node List,        !- Name
  Node 361;                               !- Node Name 1

NodeList,
  Floor 1 Soil ZN Exhaust Node List,      !- Name
  Node 633;                               !- Node Name 1

NodeList,
  Floor 1 Soil ZN Return Node List,       !- Name
  Node 362;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Soil ZN VAV Terminal,       !- Name
  Node 361,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Soil ZN VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Soil ZN VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Soil ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 363,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Soil ZN Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 361,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Soil ZN Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 359,                               !- Water Inlet Node Name
  Node 360,                               !- Water Outlet Node Name
  Floor 1 Soil ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 361,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  OutPatientHealthCare Hours_of_operation, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0991027512,                           !- Maximum Flow Rate {m3/s}
  Node 633,                               !- Air Inlet Node Name
  Node 634,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Floor 1 Soil ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Soil ZN VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Floor 1 Soil ZN Exhaust Fan,            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Floor 1 Soil ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Soil Work Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Soil ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Soil ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Step Down ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  4284B6,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2C31F2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 3.6576, 3.048,                   !- X,Y,Z Vertex 2 {m}
  1.2192, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5B693D,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  6E46A9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  0.3048, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5FD018,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  6822BB,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  809229,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4FE92,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  997723,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  24167A,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  997723,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.524, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2C0938,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  997723,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  4.2672, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B40F89,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E33BAE,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  B40F89,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -2.4384, 2.7432, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.7432, 1.2192,                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0.9144, 1.2192,                !- X,Y,Z Vertex 3 {m}
  -2.4384, 0.9144, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CA45DE,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  36E420,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.3048, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FBDD49,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5EBA9B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.2192, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -2.4384, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FCE842,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4968A2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  3.048, 3.6576, 3.048,                   !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Step Down Slab,                 !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 11.28 Area: 27.87, !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Step Down Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Step Down ZN,                   !- Zone Name
  55.741824;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Step Down Infiltration,         !- Name
  Floor 1 Step Down ZN,                   !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Step Down ZN Thermostat,        !- Name
  Floor 1 Step Down ZN,                   !- Zone or ZoneList Name
  Floor 1 Step Down ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient PACU Thermostat 3;           !- Control Name 1

Schedule:Compact,
  Floor 1 Step Down ZN Thermostat Schedule, !- Name
  Floor 1 Step Down ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Step Down ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient PACU Thermostat 3,           !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Step Down ZN,                   !- Zone Name
  Floor 1 Step Down ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Floor 1 Step Down ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 47,                                !- Zone Air Node Name
  Floor 1 Step Down ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Step Down ZN Inlet Node List,   !- Name
  Node 376;                               !- Node Name 1

NodeList,
  Floor 1 Step Down ZN Return Node List,  !- Name
  Node 377;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Step Down ZN VAV Terminal,  !- Name
  Node 376,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Step Down ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Step Down ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Step Down ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 378,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Step Down ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 376,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Step Down ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 374,                               !- Water Inlet Node Name
  Node 375,                               !- Water Outlet Node Name
  Floor 1 Step Down ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 376,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Step Down ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Step Down ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Step Down ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient PACU Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Step Down ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Step Down ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Sterile Hall ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  2B370E,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E321D9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 18.5928, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 18.5928, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, 20.7264, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 20.7264, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2C9CF4,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  1B2EF8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 7.0104, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 7.0104, 0,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 11.2776, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 11.2776, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3179A6,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  75353D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  340FB5,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  20B940,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  2.4384, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  34B3F0,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4CDC86,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  2.4384, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  370DB2,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4B217A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 21.336, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 23.4696, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 21.336, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  44686F,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C92A6E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  4469CD,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  10830D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 16.4592, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6A2C62,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  37E2C7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.7536, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 9.7536, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  765EA5,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  1747DE,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 11.2776, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 11.2776, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, 18.5928, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 18.5928, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  829DCE,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  52CA89,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.2024, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  88AE01,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  35028C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.2024, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  8C4FA5,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F43F35,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 23.4696, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.4696, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A809DD,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  619EE6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.1064, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 13.1064, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 9.7536, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.7536, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B3A518,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4161C8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CDA7F8,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2805F0,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 18.288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 21.336, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 21.336, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 18.288, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CEC7BD,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  8600DD,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  CEC7BD,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CEDA0D,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C2CE5F,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E77E00,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  83A098,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 7.0104, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 7.0104, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EE0E68,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  38F548,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 13.1064, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.1064, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F30797,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  87BFF9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 20.7264, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 20.7264, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 23.4696, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F62393,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  283EC6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 16.4592, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 18.288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 18.288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Sterile Hall Slab,              !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 2.44 Area: 57.23, !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 23.4696, 0;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Sterile Hall Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Sterile Hall ZN,                !- Zone Name
  114.45654528;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Sterile Hall Infiltration,      !- Name
  Floor 1 Sterile Hall ZN,                !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Sterile Hall ZN Thermostat,     !- Name
  Floor 1 Sterile Hall ZN,                !- Zone or ZoneList Name
  Floor 1 Sterile Hall ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Hall Thermostat 9;           !- Control Name 1

Schedule:Compact,
  Floor 1 Sterile Hall ZN Thermostat Schedule, !- Name
  Floor 1 Sterile Hall ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Sterile Hall ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Hall Thermostat 9,           !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Sterile Hall ZN,                !- Zone Name
  Floor 1 Sterile Hall ZN Equipment List, !- Zone Conditioning Equipment List Name
  Floor 1 Sterile Hall ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 48,                                !- Zone Air Node Name
  Floor 1 Sterile Hall ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Sterile Hall ZN Inlet Node List, !- Name
  Node 381;                               !- Node Name 1

NodeList,
  Floor 1 Sterile Hall ZN Return Node List, !- Name
  Node 382;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Sterile Hall ZN VAV Terminal, !- Name
  Node 381,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Sterile Hall ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Sterile Hall ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Sterile Hall ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 383,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Sterile Hall ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 381,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Sterile Hall ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 379,                               !- Water Inlet Node Name
  Node 380,                               !- Water Outlet Node Name
  Floor 1 Sterile Hall ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 381,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Sterile Hall ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Sterile Hall ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Sterile Hall ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Sterile Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Sterile Hall ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Sterile Storage ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  1003C1,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  66D163,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  38F548,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  EE0E68,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5C05FF,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F6FE66,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.0104, 3.3528, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  8043B2,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  94A56A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  808817,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FD8CF2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  863C6C,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  758B3C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  96662A,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  415590,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C1737B,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C3DB37,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 3.3528, 3.048,                 !- X,Y,Z Vertex 2 {m}
  7.0104, 3.3528, 3.048,                  !- X,Y,Z Vertex 3 {m}
  7.0104, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  D44BF1,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D29B01,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.3528, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EA4B61,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4398AD,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Nurse Storage Slab,             !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 0.0 Area: 36.79, !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Sterile Storage Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Sterile Storage ZN,             !- Zone Name
  73.57920768;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 1 Sterile Storage ZN Thermostat,  !- Name
  Floor 1 Sterile Storage ZN,             !- Zone or ZoneList Name
  Floor 1 Sterile Storage ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Janitor Thermostat 2;        !- Control Name 1

Schedule:Compact,
  Floor 1 Sterile Storage ZN Thermostat Schedule, !- Name
  Floor 1 Sterile Storage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Sterile Storage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Janitor Thermostat 2,        !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Sterile Storage ZN,             !- Zone Name
  Floor 1 Sterile Storage ZN Equipment List, !- Zone Conditioning Equipment List Name
  Floor 1 Sterile Storage ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 49,                                !- Zone Air Node Name
  Floor 1 Sterile Storage ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Sterile Storage ZN Inlet Node List, !- Name
  Node 386;                               !- Node Name 1

NodeList,
  Floor 1 Sterile Storage ZN Return Node List, !- Name
  Node 387;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Sterile Storage ZN VAV Terminal, !- Name
  Node 386,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Sterile Storage ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Sterile Storage ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Sterile Storage ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 388,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Sterile Storage ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 386,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Sterile Storage ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 384,                               !- Water Inlet Node Name
  Node 385,                               !- Water Outlet Node Name
  Floor 1 Sterile Storage ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 386,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Sterile Storage ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Sterile Storage ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Sterile Storage ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Sterile Storage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Sterile Storage ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Storage ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  41.4528,                                !- X Origin {m}
  35.3568,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  19D150,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  BBEE0B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.524, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5B533A,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  319A6B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.9248, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -7.9248, -7.0104, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.6576, -7.0104, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  707E04,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  87231D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  814856,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9ABA5B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -7.0104, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.524, -7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.524, -7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  859BC1,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  88E1FC,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  859BC1,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -8.0772, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -8.0772, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -9.906, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  -9.906, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  A1ED60,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  859BC1,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.0668, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.0668, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E8D997,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  859BC1,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  891195,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9C0202,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, -7.0104, 3.048,               !- X,Y,Z Vertex 1 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.9248, -7.0104, 0,                    !- X,Y,Z Vertex 3 {m}
  -7.9248, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  8B4DC1,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  72BCFE,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  8E5BB9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, -7.0104, 3.048;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  71E924,                                 !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  8E5BB9,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -11.5824, -0.6096, 2.4384,              !- X,Y,Z Vertex 1 {m}
  -11.5824, -0.6096, 0,                   !- X,Y,Z Vertex 2 {m}
  -11.5824, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, -1.8288, 2.4384;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Storage Slab,                   !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 19.2 Area: 85.47, !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Storge Roof,                    !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -11.5824, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -11.5824, -7.0104, 3.048;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Storage Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Storage ZN,                     !- Zone Name
  170.9415936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Storage Infiltration,           !- Name
  Floor 1 Storage ZN,                     !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004167072412,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Storage ZN Thermostat,          !- Name
  Floor 1 Storage ZN,                     !- Zone or ZoneList Name
  Floor 1 Storage ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Janitor Thermostat 3;        !- Control Name 1

Schedule:Compact,
  Floor 1 Storage ZN Thermostat Schedule, !- Name
  Floor 1 Storage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Storage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Janitor Thermostat 3,        !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Storage ZN,                     !- Zone Name
  Floor 1 Storage ZN Equipment List,      !- Zone Conditioning Equipment List Name
  Floor 1 Storage ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 50,                                !- Zone Air Node Name
  Floor 1 Storage ZN Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Storage ZN Inlet Node List,     !- Name
  Node 391;                               !- Node Name 1

NodeList,
  Floor 1 Storage ZN Return Node List,    !- Name
  Node 392;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Storage ZN VAV Terminal,    !- Name
  Node 391,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Storage ZN VAV Terminal;        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Storage ZN VAV Terminal,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Storage ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 393,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Storage ZN Reheat Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 391,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Storage ZN Reheat Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 389,                               !- Water Inlet Node Name
  Node 390,                               !- Water Outlet Node Name
  Floor 1 Storage ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 391,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Storage ZN Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Storage ZN VAV Terminal,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Storage ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Storage ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Storage ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Sub-Sterile ZN,                 !- Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  7.0104,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  1875B3,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D3CF55,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.2672, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  196C5F,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  575A7B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  61E610,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F83F33,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  61E610,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  76F2F2,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4C599,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  D61127,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  7816FD,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Sub-Sterile Slab,               !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 4.27 Area: 18.21, !- Construction Name
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 4.2672, 0;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Sub-Sterile Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  36.41799168;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Sub-Sterile Infiltration,       !- Name
  Floor 1 Sub-Sterile ZN,                 !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Sub-Sterile ZN Thermostat,      !- Name
  Floor 1 Sub-Sterile ZN,                 !- Zone or ZoneList Name
  Floor 1 Sub-Sterile ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Hall_infil Thermostat 1;     !- Control Name 1

Schedule:Compact,
  Floor 1 Sub-Sterile ZN Thermostat Schedule, !- Name
  Floor 1 Sub-Sterile ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Sub-Sterile ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Hall_infil Thermostat 1,     !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Sub-Sterile ZN,                 !- Zone Name
  Floor 1 Sub-Sterile ZN Equipment List,  !- Zone Conditioning Equipment List Name
  Floor 1 Sub-Sterile ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 51,                                !- Zone Air Node Name
  Floor 1 Sub-Sterile ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Sub-Sterile ZN Inlet Node List, !- Name
  Node 396;                               !- Node Name 1

NodeList,
  Floor 1 Sub-Sterile ZN Return Node List, !- Name
  Node 397;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Sub-Sterile ZN VAV Terminal, !- Name
  Node 396,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Sub-Sterile ZN VAV Terminal;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Sub-Sterile ZN VAV Terminal,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Sub-Sterile ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 398,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Sub-Sterile ZN Reheat Coil,     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 396,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Sub-Sterile ZN Reheat Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 394,                               !- Water Inlet Node Name
  Node 395,                               !- Water Outlet Node Name
  Floor 1 Sub-Sterile ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 396,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Sub-Sterile ZN Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Sub-Sterile ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Sub-Sterile ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Hall_infil Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Sub-Sterile ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Sub-Sterile ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Outpatient Hall_infil Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Floor 1 Utility Hall ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  28.956,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  1D9EED,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  966665,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  20FB14,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4D6DD,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  39E49D,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  62475F,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5136E3,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  1C7FB1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.1816, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  529072,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  5E66D1,                                 !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  529072,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.6096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.6096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  87231D,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  707E04,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -0.6096, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  89BBEB,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  A4B378,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C1C64E,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  986A05,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -0.6096, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DEFACF,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  32CC19,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EFCC3C,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C84AE1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.1816, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F43F35,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  8C4FA5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Utility Hall Roof,              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.4384, 4.2672, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, -0.6096, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Utility Hall Slab,              !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 4.88 Area: 23.78, !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 4.2672, 0;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Utility Hall Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Utility Hall ZN,                !- Zone Name
  47.56635648;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Utility Hall Infiltration,      !- Name
  Floor 1 Utility Hall ZN,                !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Utility Hall ZN Thermostat,     !- Name
  Floor 1 Utility Hall ZN,                !- Zone or ZoneList Name
  Floor 1 Utility Hall ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Hall_infil Thermostat 2;     !- Control Name 1

Schedule:Compact,
  Floor 1 Utility Hall ZN Thermostat Schedule, !- Name
  Floor 1 Utility Hall ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Utility Hall ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Hall_infil Thermostat 2,     !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Utility Hall ZN,                !- Zone Name
  Floor 1 Utility Hall ZN Equipment List, !- Zone Conditioning Equipment List Name
  Floor 1 Utility Hall ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 52,                                !- Zone Air Node Name
  Floor 1 Utility Hall ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Utility Hall ZN Inlet Node List, !- Name
  Node 401;                               !- Node Name 1

NodeList,
  Floor 1 Utility Hall ZN Return Node List, !- Name
  Node 402;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Utility Hall ZN VAV Terminal, !- Name
  Node 401,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Utility Hall ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Utility Hall ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Utility Hall ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 403,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Utility Hall ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 401,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Utility Hall ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 399,                               !- Water Inlet Node Name
  Node 400,                               !- Water Outlet Node Name
  Floor 1 Utility Hall ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 401,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Utility Hall ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Utility Hall ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Utility Hall ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Hall_infil Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Utility Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Utility Hall ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Utility Janitor ZN,             !- Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  2E8328,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Janitor ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9879B2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5F697A,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Utility Janitor ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4F2F27,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  816F6D,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Janitor ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9C6F66,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E321D9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Janitor ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2B370E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E89C6C,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Janitor ZN,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  23CCB1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Utility Janitor Slab,           !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 0.0 Area: 3.9, !- Construction Name
  Floor 1 Utility Janitor ZN,             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Utility Janitor Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Utility Janitor ZN,             !- Zone Name
  7.80385536;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 1 Utility Janitor ZN Thermostat,  !- Name
  Floor 1 Utility Janitor ZN,             !- Zone or ZoneList Name
  Floor 1 Utility Janitor ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Janitor Thermostat 4;        !- Control Name 1

Schedule:Compact,
  Floor 1 Utility Janitor ZN Thermostat Schedule, !- Name
  Floor 1 Utility Janitor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Utility Janitor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Janitor Thermostat 4,        !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Utility Janitor ZN,             !- Zone Name
  Floor 1 Utility Janitor ZN Equipment List, !- Zone Conditioning Equipment List Name
  Floor 1 Utility Janitor ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 53,                                !- Zone Air Node Name
  Floor 1 Utility Janitor ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Utility Janitor ZN Inlet Node List, !- Name
  Node 406;                               !- Node Name 1

NodeList,
  Floor 1 Utility Janitor ZN Return Node List, !- Name
  Node 407;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Utility Janitor ZN VAV Terminal, !- Name
  Node 406,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Utility Janitor ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Utility Janitor ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Utility Janitor ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 408,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Utility Janitor ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 406,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Utility Janitor ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 404,                               !- Water Inlet Node Name
  Node 405,                               !- Water Outlet Node Name
  Floor 1 Utility Janitor ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 406,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Utility Janitor ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Utility Janitor ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Utility Janitor ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Utility Janitor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Utility Janitor ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Utility Room ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  204CB9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  A28F01,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 5.4864, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  23CCB1,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E89C6C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  62475F,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  39E49D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 5.4864, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 2.7432, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  7DB101,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  909DB9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  87BFF9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F30797,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 2.7432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  D95F04,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  B1F5EE,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  D95F04,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.762, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0.762, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  0, 2.5908, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.5908, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E14DAE,                                 !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  D95F04,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.6576, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EC28A9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E82152,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F28371,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C25071,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Utility Room Slab,              !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 5.49 Area: 33.45, !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 5.4864, 0;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Utility Room Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Utility Room ZN,                !- Zone Name
  66.8901888;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Utility Room Infiltration,      !- Name
  Floor 1 Utility Room ZN,                !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Utility Room ZN Thermostat,     !- Name
  Floor 1 Utility Room ZN,                !- Zone or ZoneList Name
  Floor 1 Utility Room ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Janitor Thermostat 5;        !- Control Name 1

Schedule:Compact,
  Floor 1 Utility Room ZN Thermostat Schedule, !- Name
  Floor 1 Utility Room ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Utility Room ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Janitor Thermostat 5,        !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Utility Room ZN,                !- Zone Name
  Floor 1 Utility Room ZN Equipment List, !- Zone Conditioning Equipment List Name
  Floor 1 Utility Room ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 54,                                !- Zone Air Node Name
  Floor 1 Utility Room ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Utility Room ZN Inlet Node List, !- Name
  Node 411;                               !- Node Name 1

NodeList,
  Floor 1 Utility Room ZN Return Node List, !- Name
  Node 412;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Utility Room ZN VAV Terminal, !- Name
  Node 411,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Utility Room ZN VAV Terminal;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Utility Room ZN VAV Terminal,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Utility Room ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 413,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Utility Room ZN Reheat Coil,    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 411,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Utility Room ZN Reheat Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 409,                               !- Water Inlet Node Name
  Node 410,                               !- Water Outlet Node Name
  Floor 1 Utility Room ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 411,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Utility Room ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Utility Room ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Utility Room ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Utility Room ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Utility Room ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 1 Vestibule ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  7.9248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  231744,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Vestibule ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4DA0F5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2FEACD,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Vestibule ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2DEB73,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3330D8,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 1 Vestibule ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  84A1D5,                                 !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  3330D8,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.6096, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AA1709,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 1 Vestibule ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DEAC23,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C34217,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 1 Vestibule ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  6E3B28,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Vestibule Slab,                 !- Name
  Floor,                                  !- Surface Type
  Basement Floor F: 1.26 Perim: 2.44 Area: 6.69, !- Construction Name
  Floor 1 Vestibule ZN,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 1 Vestibule Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 1 Vestibule ZN,                   !- Zone Name
  13.37803776;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Vestibule Infiltration,         !- Name
  Floor 1 Vestibule ZN,                   !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Vestibule door Infiltration,            !- Name
  Floor 1 Vestibule ZN,                   !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_Door_Opening_SCH_0.144, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  1.186002811,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 1 Vestibule ZN Thermostat,        !- Name
  Floor 1 Vestibule ZN,                   !- Zone or ZoneList Name
  Floor 1 Vestibule ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Hall_infil Thermostat 3;     !- Control Name 1

Schedule:Compact,
  Floor 1 Vestibule ZN Thermostat Schedule, !- Name
  Floor 1 Vestibule ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 1 Vestibule ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Hall_infil Thermostat 3,     !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Vestibule ZN,                   !- Zone Name
  Floor 1 Vestibule ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Floor 1 Vestibule ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 55,                                !- Zone Air Node Name
  Floor 1 Vestibule ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Vestibule ZN Inlet Node List,   !- Name
  Node 416;                               !- Node Name 1

NodeList,
  Floor 1 Vestibule ZN Return Node List,  !- Name
  Node 417;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 1 Vestibule ZN VAV Terminal,  !- Name
  Node 416,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 1 Vestibule ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Vestibule ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 1 Vestibule ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 418,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Floor 1 Vestibule ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 416,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Floor 1 Vestibule ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 414,                               !- Water Inlet Node Name
  Node 415,                               !- Water Outlet Node Name
  Floor 1 Vestibule ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 416,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Floor 1 Vestibule ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 1 Vestibule ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 1 Vestibule ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Hall_infil Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 1 Vestibule ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 1 Vestibule ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 2 Conference Toilet ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  1701A6,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference Toilet ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  680AA1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3C9825,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference Toilet ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  BC8EB7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  7149EA,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 2 Conference Toilet ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CDCA72,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  772842,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference Toilet ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  577A10,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C2CE5F,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Conference Toilet ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CEDA0D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F6D879,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference Toilet ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  58AD84,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 2 Conference Toilet Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 2 Conference Toilet ZN,           !- Zone Name
  11.89158912;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 2 Conference Toilet ZN Thermostat, !- Name
  Floor 2 Conference Toilet ZN,           !- Zone or ZoneList Name
  Floor 2 Conference Toilet ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Toilet Thermostat 5;         !- Control Name 1

Schedule:Compact,
  Floor 2 Conference Toilet ZN Thermostat Schedule, !- Name
  Floor 2 Conference Toilet ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 2 Conference Toilet ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Toilet Thermostat 5,         !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Conference Toilet ZN,           !- Zone Name
  Floor 2 Conference Toilet ZN Equipment List, !- Zone Conditioning Equipment List Name
  Floor 2 Conference Toilet ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Floor 2 Conference Toilet ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 57,                                !- Zone Air Node Name
  Floor 2 Conference Toilet ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Conference Toilet ZN Inlet Node List, !- Name
  Node 433;                               !- Node Name 1

NodeList,
  Floor 2 Conference Toilet ZN Exhaust Node List, !- Name
  Node 639;                               !- Node Name 1

NodeList,
  Floor 2 Conference Toilet ZN Return Node List, !- Name
  Node 434;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 2 Conference Toilet ZN VAV Terminal, !- Name
  Node 433,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 2 Conference Toilet ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Conference Toilet ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 2 Conference Toilet ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 435,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Floor 2 Conference Toilet ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 433,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Floor 2 Conference Toilet ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Floor 2 Conference Toilet ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 433;                               !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Name
  OutPatientHealthCare BLDG_OA_SCH,       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0503379054,                           !- Maximum Flow Rate {m3/s}
  Node 639,                               !- Air Inlet Node Name
  Node 640,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Floor 2 Conference Toilet ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 2 Conference Toilet ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Floor 2 Conference Toilet ZN Exhaust Fan, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Floor 2 Conference Toilet ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Toilet Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00846666666666667,                    !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 2 Conference Toilet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 2 Conference Toilet ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  PVAV Outpatient F2 F3 Ventilation Controller, !- Name
  OutPatientHealthCare BLDG_OA_SCH,       !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Floor 2 Conference Toilet ZN,           !- Zone Name 1
  Outpatient Toilet Ventilation,          !- Design Specification Outdoor Air Object Name 1
  Floor 2 Conference Toilet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Floor 2 Conference ZN,                  !- Zone Name 2
  Outpatient Conference Ventilation,      !- Design Specification Outdoor Air Object Name 2
  Floor 2 Conference ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Floor 2 Dictation ZN,                   !- Zone Name 3
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 3
  Floor 2 Dictation ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Floor 2 Exam 1 ZN,                      !- Zone Name 4
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 4
  Floor 2 Exam 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Floor 2 Exam 2 ZN,                      !- Zone Name 5
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 5
  Floor 2 Exam 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Floor 2 Exam 3 ZN,                      !- Zone Name 6
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 6
  Floor 2 Exam 3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Floor 2 Exam 4 ZN,                      !- Zone Name 7
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 7
  Floor 2 Exam 4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Floor 2 Exam 5 ZN,                      !- Zone Name 8
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 8
  Floor 2 Exam 5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Floor 2 Exam 6 ZN,                      !- Zone Name 9
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 9
  Floor 2 Exam 6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Floor 2 Exam 7 ZN,                      !- Zone Name 10
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 10
  Floor 2 Exam 7 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Floor 2 Exam 8 ZN,                      !- Zone Name 11
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 11
  Floor 2 Exam 8 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  Floor 2 Exam 9 ZN,                      !- Zone Name 12
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 12
  Floor 2 Exam 9 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Floor 2 Exam Hall 1 ZN,                 !- Zone Name 13
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 13
  Floor 2 Exam Hall 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Floor 2 Exam Hall 2 ZN,                 !- Zone Name 14
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 14
  Floor 2 Exam Hall 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  Floor 2 Exam Hall 3 ZN,                 !- Zone Name 15
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 15
  Floor 2 Exam Hall 3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Floor 2 Exam Hall 4 ZN,                 !- Zone Name 16
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 16
  Floor 2 Exam Hall 4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Floor 2 Exam Hall 5 ZN,                 !- Zone Name 17
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 17
  Floor 2 Exam Hall 5 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  Floor 2 Exam Hall 6 ZN,                 !- Zone Name 18
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 18
  Floor 2 Exam Hall 6 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Floor 2 Janitor ZN,                     !- Zone Name 19
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 19
  Floor 2 Janitor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Floor 2 Lounge ZN,                      !- Zone Name 20
  Outpatient Lounge Ventilation,          !- Design Specification Outdoor Air Object Name 20
  Floor 2 Lounge ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Floor 2 Nurse Station 1 ZN,             !- Zone Name 21
  Outpatient NurseStation Ventilation,    !- Design Specification Outdoor Air Object Name 21
  Floor 2 Nurse Station 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  Floor 2 Nurse Station 2 ZN,             !- Zone Name 22
  Outpatient NurseStation Ventilation,    !- Design Specification Outdoor Air Object Name 22
  Floor 2 Nurse Station 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  Floor 2 Office Hall ZN,                 !- Zone Name 23
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 23
  Floor 2 Office Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  Floor 2 Office ZN,                      !- Zone Name 24
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 24
  Floor 2 Office ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  Floor 2 Reception Hall ZN,              !- Zone Name 25
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 25
  Floor 2 Reception Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 25
  Floor 2 Reception Toilet ZN,            !- Zone Name 26
  Outpatient Toilet Ventilation,          !- Design Specification Outdoor Air Object Name 26
  Floor 2 Reception Toilet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 26
  Floor 2 Reception ZN,                   !- Zone Name 27
  Outpatient Reception Ventilation,       !- Design Specification Outdoor Air Object Name 27
  Floor 2 Reception ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 27
  Floor 2 Scheduling 1 ZN,                !- Zone Name 28
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 28
  Floor 2 Scheduling 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 28
  Floor 2 Scheduling 2 ZN,                !- Zone Name 29
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 29
  Floor 2 Scheduling 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 29
  Floor 2 Storage 1 ZN,                   !- Zone Name 30
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 30
  Floor 2 Storage 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 30
  Floor 2 Storage 2 ZN,                   !- Zone Name 31
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 31
  Floor 2 Storage 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 31
  Floor 2 Storage 3 ZN,                   !- Zone Name 32
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 32
  Floor 2 Storage 3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 32
  Floor 2 Utility ZN,                     !- Zone Name 33
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 33
  Floor 2 Utility ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 33
  Floor 2 Work Hall ZN,                   !- Zone Name 34
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 34
  Floor 2 Work Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 34
  Floor 2 Work Toilet ZN,                 !- Zone Name 35
  Outpatient Toilet Ventilation,          !- Design Specification Outdoor Air Object Name 35
  Floor 2 Work Toilet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 35
  Floor 2 Work ZN,                        !- Zone Name 36
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 36
  Floor 2 Work ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 36
  Floor 2 X-Ray ZN,                       !- Zone Name 37
  Outpatient Xray Ventilation,            !- Design Specification Outdoor Air Object Name 37
  Floor 2 X-Ray ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 37
  Floor 3 Dressing Room ZN,               !- Zone Name 38
  Outpatient DressingRoom Ventilation,    !- Design Specification Outdoor Air Object Name 38
  Floor 3 Dressing Room ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 38
  Floor 3 Elevator Hall ZN,               !- Zone Name 39
  Outpatient Hall_infil Ventilation,      !- Design Specification Outdoor Air Object Name 39
  Floor 3 Elevator Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 39
  Floor 3 Humid ZN,                       !- Zone Name 40
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 40
  Floor 3 Humid ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 40
  Floor 3 Janitor ZN,                     !- Zone Name 41
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 41
  Floor 3 Janitor ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 41
  Floor 3 Locker ZN,                      !- Zone Name 42
  Outpatient LockerRoom Ventilation,      !- Design Specification Outdoor Air Object Name 42
  Floor 3 Locker ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 42
  Floor 3 Lounge Toilet ZN,               !- Zone Name 43
  Outpatient Toilet Ventilation,          !- Design Specification Outdoor Air Object Name 43
  Floor 3 Lounge Toilet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 43
  Floor 3 Lounge ZN,                      !- Zone Name 44
  Outpatient Lounge Ventilation,          !- Design Specification Outdoor Air Object Name 44
  Floor 3 Lounge ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 44
  Floor 3 Mechanical Hall ZN,             !- Zone Name 45
  Outpatient Hall Ventilation,            !- Design Specification Outdoor Air Object Name 45
  Floor 3 Mechanical Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 45
  Floor 3 Mechanical ZN,                  !- Zone Name 46
  Outpatient Elec/MechRoom Ventilation,   !- Design Specification Outdoor Air Object Name 46
  Floor 3 Mechanical ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 46
  Floor 3 Office Hall ZN,                 !- Zone Name 47
  Outpatient Hall_infil Ventilation,      !- Design Specification Outdoor Air Object Name 47
  Floor 3 Office Hall ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 47
  Floor 3 Office Toilet ZN,               !- Zone Name 48
  Outpatient Toilet Ventilation,          !- Design Specification Outdoor Air Object Name 48
  Floor 3 Office Toilet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 48
  Floor 3 Office ZN,                      !- Zone Name 49
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 49
  Floor 3 Office ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 49
  Floor 3 Physical Therapy 1 ZN,          !- Zone Name 50
  Outpatient PhysicalTherapy Ventilation, !- Design Specification Outdoor Air Object Name 50
  Floor 3 Physical Therapy 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 50
  Floor 3 Physical Therapy 2 ZN,          !- Zone Name 51
  Outpatient PhysicalTherapy Ventilation, !- Design Specification Outdoor Air Object Name 51
  Floor 3 Physical Therapy 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 51
  Floor 3 Physical Therapy Toilet ZN,     !- Zone Name 52
  Outpatient Toilet Ventilation,          !- Design Specification Outdoor Air Object Name 52
  Floor 3 Physical Therapy Toilet ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 52
  Floor 3 Storage 1 ZN,                   !- Zone Name 53
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 53
  Floor 3 Storage 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 53
  Floor 3 Storage 2 ZN,                   !- Zone Name 54
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 54
  Floor 3 Storage 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 54
  Floor 3 Treatment ZN,                   !- Zone Name 55
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name 55
  Floor 3 Treatment ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 55
  Floor 3 Undeveloped 1 ZN,               !- Zone Name 56
  Outpatient Undeveloped Ventilation,     !- Design Specification Outdoor Air Object Name 56
  Floor 3 Undeveloped 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 56
  Floor 3 Undeveloped 2 ZN,               !- Zone Name 57
  Outpatient Undeveloped Ventilation,     !- Design Specification Outdoor Air Object Name 57
  Floor 3 Undeveloped 2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 57
  Floor 3 Utility ZN,                     !- Zone Name 58
  Outpatient Janitor Ventilation,         !- Design Specification Outdoor Air Object Name 58
  Floor 3 Utility ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 58
  Floor 3 Work ZN,                        !- Zone Name 59
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name 59
  Floor 3 Work ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 59
  NE Stair ZN,                            !- Zone Name 60
  Outpatient Stair Ventilation,           !- Design Specification Outdoor Air Object Name 60
  NE Stair ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 60
  NW Elevator ZN,                         !- Zone Name 61
  Outpatient Stair Ventilation,           !- Design Specification Outdoor Air Object Name 61
  NW Elevator ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 61
  NW Stair ZN,                            !- Zone Name 62
  Outpatient Stair Ventilation,           !- Design Specification Outdoor Air Object Name 62
  NW Stair ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 62
  SW Stair ZN,                            !- Zone Name 63
  Outpatient Stair Ventilation,           !- Design Specification Outdoor Air Object Name 63
  SW Stair ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 63

Zone,
  Floor 2 Conference ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  208CCF,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F52F3D,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  208CCF,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.7432, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  240A7C,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D14D65,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.5344, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -8.5344, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2BD1E8,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E648BC,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  436189,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  7C84B6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -8.5344, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.5344, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  75353D,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  3179A6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.5344, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9AC2E9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CE4555,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AEF992,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  80885D,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  AEF992,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -7.0104, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -7.0104, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B184C1,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CC4EB4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  BC8EB7,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  3C9825,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.5344, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.5344, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 2 Conference Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 2 Conference ZN,                  !- Zone Name
  62.43084288;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Conference Infiltration,        !- Name
  Floor 2 Conference ZN,                  !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 2 Conference ZN Thermostat,       !- Name
  Floor 2 Conference ZN,                  !- Zone or ZoneList Name
  Floor 2 Conference ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Conference Thermostat 1;     !- Control Name 1

Schedule:Compact,
  Floor 2 Conference ZN Thermostat Schedule, !- Name
  Floor 2 Conference ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 2 Conference ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Conference Thermostat 1,     !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Conference ZN,                  !- Zone Name
  Floor 2 Conference ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Floor 2 Conference ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 56,                                !- Zone Air Node Name
  Floor 2 Conference ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Conference ZN Inlet Node List,  !- Name
  Node 423;                               !- Node Name 1

NodeList,
  Floor 2 Conference ZN Return Node List, !- Name
  Node 431;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 2 Conference ZN VAV Terminal, !- Name
  Node 423,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 2 Conference ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Conference ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 2 Conference ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 432,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Floor 2 Conference ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 423,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Floor 2 Conference ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Floor 2 Conference ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 423;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Floor 2 Conference ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 2 Conference ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 2 Conference ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Conference Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 2 Conference ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 2 Conference ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Floor 2 Dictation ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  296861,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Dictation ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  7620CF,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2DB420,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Dictation ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DE64CC,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  3D4DE8,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Dictation ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  36A02A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  56C7DA,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Dictation ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  903092,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  8A5790,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Dictation ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D79C57,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E1B973,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 2 Dictation ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  1EE332,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.1336, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 2 Dictation Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 2 Dictation ZN,                   !- Zone Name
  13.0064256;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Floor 2 Dictation ZN Thermostat,        !- Name
  Floor 2 Dictation ZN,                   !- Zone or ZoneList Name
  Floor 2 Dictation ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Office Thermostat 5;         !- Control Name 1

Schedule:Compact,
  Floor 2 Dictation ZN Thermostat Schedule, !- Name
  Floor 2 Dictation ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 2 Dictation ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Office Thermostat 5,         !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Dictation ZN,                   !- Zone Name
  Floor 2 Dictation ZN Equipment List,    !- Zone Conditioning Equipment List Name
  Floor 2 Dictation ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 58,                                !- Zone Air Node Name
  Floor 2 Dictation ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Dictation ZN Inlet Node List,   !- Name
  Node 436;                               !- Node Name 1

NodeList,
  Floor 2 Dictation ZN Return Node List,  !- Name
  Node 437;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 2 Dictation ZN VAV Terminal,  !- Name
  Node 436,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 2 Dictation ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Dictation ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 2 Dictation ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 438,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Floor 2 Dictation ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 436,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Floor 2 Dictation ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Floor 2 Dictation ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 436;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Floor 2 Dictation ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 2 Dictation ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 2 Dictation ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Office Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 2 Dictation ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 2 Dictation ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Floor 2 Exam 1 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  10E44F,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  A72F04,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  14C7EF,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  97616F,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 5.4864, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1775A6,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2BE8DE,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  1775A6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 0.9144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  513E2A,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  1775A6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  BA5CD9,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  1775A6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4864, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  54D065,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  FEEF06,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  54D065,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.9144, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5EBA9B,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FBDD49,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  640E64,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9E6B6C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6E3B28,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C34217,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.9248, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A4BE81,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4E5F5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  D023D9,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  388CB3,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F24E0D,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  BC6EE7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.9248, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 2 Exam 1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 2 Exam 1 ZN,                      !- Zone Name
  66.8901888;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 1 Infiltration,            !- Name
  Floor 2 Exam 1 ZN,                      !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 2 Exam 1 ZN Thermostat,           !- Name
  Floor 2 Exam 1 ZN,                      !- Zone or ZoneList Name
  Floor 2 Exam 1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Exam Thermostat 1;           !- Control Name 1

Schedule:Compact,
  Floor 2 Exam 1 ZN Thermostat Schedule,  !- Name
  Floor 2 Exam 1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 2 Exam 1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Exam Thermostat 1,           !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 1 ZN,                      !- Zone Name
  Floor 2 Exam 1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Floor 2 Exam 1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 59,                                !- Zone Air Node Name
  Floor 2 Exam 1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Exam 1 ZN Inlet Node List,      !- Name
  Node 439;                               !- Node Name 1

NodeList,
  Floor 2 Exam 1 ZN Return Node List,     !- Name
  Node 440;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 2 Exam 1 ZN VAV Terminal,     !- Name
  Node 439,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 2 Exam 1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 2 Exam 1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 441,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Floor 2 Exam 1 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 439,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Floor 2 Exam 1 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Floor 2 Exam 1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 439;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Floor 2 Exam 1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Floor 2 Exam 1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Floor 2 Exam 1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outpatient Exam Ventilation,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00508,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Floor 2 Exam 1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Floor 2 Exam 1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Floor 2 Exam 2 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  4017DC,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C5ECA6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  4579A7,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  A0117C,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 8.8392, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.8392, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  4968A2,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FCE842,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  4EE021,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  42FAB2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6ED237,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  53450D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  906F5E,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  68EB71,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  97F00A,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1AD478,                                 !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  97F00A,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.2192, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  4.2672, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ADD799,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  EEECA3,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CCAA9D,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  92E327,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E3B855,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E8F02D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  3.6576, 8.8392, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FDAEB8,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AF38CF,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 8.8392, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Floor 2 Exam 2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Floor 2 Exam 2 ZN,                      !- Zone Name
  100.3352832;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Exam 2 Infiltration,            !- Name
  Floor 2 Exam 2 ZN,                      !- Zone or ZoneList Name
  OutPatientHealthCare INFIL_SCH,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Floor 2 Exam 2 ZN Thermostat,           !- Name
  Floor 2 Exam 2 ZN,                      !- Zone or ZoneList Name
  Floor 2 Exam 2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Outpatient Exam Thermostat 2;           !- Control Name 1

Schedule:Compact,
  Floor 2 Exam 2 ZN Thermostat Schedule,  !- Name
  Floor 2 Exam 2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Floor 2 Exam 2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Outpatient Exam Thermostat 2,           !- Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 2 ZN,                      !- Zone Name
  Floor 2 Exam 2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Floor 2 Exam 2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 60,                                !- Zone Air Node Name
  Floor 2 Exam 2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Exam 2 ZN Inlet Node List,      !- Name
  Node 442;                               !- Node Name 1

NodeList,
  Floor 2 Exam 2 ZN Return Node List,     !- Name
  Node 443;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Floor 2 Exam 2 ZN VAV Terminal,     !- Name
  Node 442,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Floor 2 Exam 2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Exam 2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Floor 2 Exam 2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Node 444,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Floor 2 Exam 2 ZN Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 442,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Floor 2 Exam 2 ZN Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Floor 2 Exam 2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Node 442;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Floor 2 Exam 2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
