  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7c15fb-1842-48ae-bf4c-ff3994b3d78e}, !- Handle
  BF7411,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0da6d75-12f5-4bc4-96e8-e0cc826cd048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7579450-1eda-44d2-a110-cdca3f2f315c}, !- Handle
  D37566,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {255ab5fe-722e-4858-9845-5286a85fcb44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba51b5e-19a9-48e7-bf47-3aef0766b9e9}, !- Handle
  B352F7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c5d409-06dd-4be1-b618-9cc315006ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67056867-9e51-4907-b8fe-7ee8ac0fbccd}, !- Handle
  59E0E4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8678c92a-41ba-4988-bd46-c48cb0d9b036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5d09fe-03e4-4a08-b614-cd38ff081720}, !- Handle
  Floor 1 Clean Slab,                     !- Name
  Floor,                                  !- Surface Type
  {175f3c09-379b-49da-8c04-dff65aae5f04}, !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a318402f-d8b2-431b-9cae-cd2e5326ab33}, !- Handle
  AF86E1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f26fe57a-ad2f-4943-93ca-d0c3a27cf3b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 14.9352, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.9352, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf307767-439d-4876-8140-8b3ffac92ab5}, !- Handle
  FEEF06,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf491c41-c8fa-4100-8de2-2ce6869bb79a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.9144, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf491c41-c8fa-4100-8de2-2ce6869bb79a}, !- Handle
  54D065,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6291fa-78d6-4dea-8cba-d73b01da0358}, !- Handle
  C25071,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d26f6a1-ead6-4205-81c5-2e112d4d120e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de097402-a858-4963-8685-d010c581accd}, !- Handle
  72A819,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f81054-6003-47fc-aecb-31aabdb1838c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.096, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29128b7a-aa6e-44ef-b8b6-d218da594c6c}, !- Handle
  180143,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c42d9ad6-d3a5-4c0a-8c07-a2d868584114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  5.4864, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad559144-a1d8-4e39-ab2e-30f14cda6e42}, !- Handle
  C41399,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.3716, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.3716, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -3.2004, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -3.2004, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1455c1df-06da-4aae-9b53-a7b09b9540ac}, !- Handle
  538FE6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {260433a0-01c7-4449-91ca-4cd4391fde2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.8768, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb3d367-c714-4799-a3ee-dc1c58f144e6}, !- Handle
  1891E7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a29b6a2-4fd7-4ba5-b798-f6c3a4d4f77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, -0.9144, 3.048,                !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  16.764, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  16.764, -0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b25c98-190f-4c65-9af7-b555dc85f76d}, !- Handle
  B0FF3A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39991dc-6436-403a-89eb-8fbe15bbc9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7264, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -20.7264, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e50312-5548-49ea-a86c-d10ff11b517f}, !- Handle
  Floor 1 Nurse Storage Slab,             !- Name
  Floor,                                  !- Surface Type
  {31ba9fe6-7929-441f-b08e-c7d40572d9c7}, !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b95630a-488c-4609-8fd9-60d5b1f54978}, !- Handle
  897BAF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a250e78b-f37c-42e2-889e-2be8606d03af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 6.7056, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 6.7056, 0,                      !- X,Y,Z Vertex 2 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f770f43-06c8-474a-8af1-161d527a4b7a}, !- Handle
  AE8664,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6620d7-105c-4912-9cda-70a17efce6bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -12.192, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42c96761-5eaa-47fe-8866-3589e8b09a6b}, !- Handle
  B4E4BE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f0fb27-a652-4e5c-afd7-8d944455f722}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.7056, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 6.7056, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 8.5344, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 8.5344, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f0fb27-a652-4e5c-afd7-8d944455f722}, !- Handle
  4B1439,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f247930-0ec8-4b1d-9674-7b60e6939e4c}, !- Handle
  A2AAC5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50c0a15-713d-40fc-b480-44e8487e0ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8e4bf0-3364-4391-87b4-4aff32a003f3}, !- Handle
  D6F20A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec8bcd0-cdcf-4de9-9a6c-0ddc6957161f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -3.9624, 0,                    !- X,Y,Z Vertex 4 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 5 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2458769a-2917-4f13-bc31-3e8eb8882704}, !- Handle
  8BB36F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82684ba1-9e40-4ec9-920f-94ce3e072826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, -1.8288, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.7432, -1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Handle
  Floor 1 Humid,                          !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  14.9352,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {4d5880c6-bd2e-49d5-9552-ea26a508c9d8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {21fbc618-7ae4-464a-ae3c-7be71d3cad3e}, !- Handle
  AEA170,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60aecf57-b6a9-4119-b2e1-e2796c6e09d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418ec7cb-f80b-4331-9345-baa1f91b64cc}, !- Handle
  CAC621,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b81b9eb-3276-40c7-9912-eec1afa8862c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, 1.8288, 0,                    !- X,Y,Z Vertex 1 {m}
  -38.7096, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -42.3672, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -42.3672, 1.8288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00db2693-4b2c-4aa2-8cd1-a2035736e400}, !- Handle
  E9AEFF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfe54686-1296-4652-9340-3a0cd0f8021d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e29fbb5-ea1e-4457-a0a2-bced3e29843f}, !- Handle
  9BA592,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eca6186-c1c3-4745-b1ca-0ce1d5711593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a9b28c-e127-4c69-85a0-d546f5e8c2cf}, !- Handle
  624E8A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcdfc6d-172c-4fe0-bb7b-43a280315cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50c0a15-713d-40fc-b480-44e8487e0ec8}, !- Handle
  24EAE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f247930-0ec8-4b1d-9674-7b60e6939e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d54c4c-ba90-421f-b535-734bae5936d9}, !- Handle
  D0C6E8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd7902d-e559-428e-9147-8b1408bc5b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1255d82d-f4e2-4efb-9f9c-5e5e8fba4239}, !- Handle
  5F9E13,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3dcecf1-c906-41ca-9401-735728f214e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -0.3048, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.3048, -9.144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f5e755f-6d7f-4873-b41c-1bad1fb43dea}, !- Handle
  3A6904,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f3c596-a59c-4f0b-92ab-eb80446f7ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  4.2672, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a3718c-0963-41c3-bde9-e572bab3a6c7}, !- Handle
  91DE28,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a80a8e42-4636-45c4-8e5e-5104b055ff58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2665509b-b07c-4432-b7cc-ab1f04c9c0be}, !- Handle
  FC3B6D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e8fc835-fc1f-46b5-958a-9d1bcba66d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db869d2e-aa43-45fc-b6b0-c2167324bee6}, !- Handle
  E13FC4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf2b2d3c-cced-4e35-8ecd-4f7ebbb41eb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7d6444-0261-485f-8d15-71918cbf3e4c}, !- Handle
  957242,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4565792-1b35-4b7b-967a-62c558f8b5c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -42.3672, 1.8288, 3.048,                !- X,Y,Z Vertex 3 {m}
  -42.3672, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {101fb74f-4df1-42fe-84c6-4a40511e1113}, !- Handle
  1DA13A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.8496, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  15.8496, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  17.6784, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a33509ab-3a2d-402e-8684-cdd0e4ce15f0}, !- Handle
  B40F89,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Handle
  Floor 1 Step Down,                      !- Name
  {1f355389-1f56-41cb-8f33-6b9008cedcf5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {526a8ad8-7d2e-4467-abf8-c46baf42b033}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d273baab-07be-4ad8-ae73-06ffcc661efc}, !- Handle
  CFAD9D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf206cd9-d871-49b9-94f2-5a81d82cc6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  20.1168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  20.1168, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915a9ff3-2614-4cbd-a23c-3e6ff5a9b3ee}, !- Handle
  2F3F2A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59f6ec3-c1cd-4632-ba6c-49ac651b5bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8496, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.8496, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2412c4-bb20-4ad3-acdd-96d9fb4012d1}, !- Handle
  D023D9,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246a5ca9-f098-493c-8af4-7615dbd7d1fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d7797f-d2dd-4087-a6a6-9ddbb4989ad4}, !- Handle
  7949FA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {620d7b96-676a-41a9-8b8d-759a2cc3ca02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102cdddd-8160-482e-b358-9b2308451af6}, !- Handle
  709E99,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04bea640-4cda-4ab2-81ed-f2e33bfd36a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.8768, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.8768, 2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Handle
  Floor 1 Reception Hall,                 !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.7264,                                !- X Origin {m}
  14.3256,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {50e24b32-ff8d-444c-a83e-8e1a9811f874}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f601eb2f-5f0e-4918-9c5e-0d0fc6180197}, !- Handle
  69AE66,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82b73cd-053d-4186-b9fd-de37b1450632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 2.1336, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 4.572, 3.048,                   !- X,Y,Z Vertex 2 {m}
  6.4008, 4.572, 3.048,                   !- X,Y,Z Vertex 3 {m}
  6.4008, 2.1336, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797680ba-7df9-4320-84ef-b8784a7d9666}, !- Handle
  685FFA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbcc9028-592b-4f78-a336-3ae2de8b3967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb4f9eb-972d-4e5c-b4c6-34cdd20d4357}, !- Handle
  6C95E7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef346562-4377-4001-abfa-fcf1840b9e97}, !- Handle
  C5EA55,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90454b0f-f8cb-4b79-8c3b-966750b331be}, !- Handle
  7816FD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb67a6ad-02a2-4f80-9f83-36e587339c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58eb3997-72d2-4ef3-a7db-834166a8a490}, !- Handle
  3AAD8B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da6bad21-504f-43ce-b4b6-a2615921dbb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.0668, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.0668, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6bad21-504f-43ce-b4b6-a2615921dbb6}, !- Handle
  F629C1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1657c4-9ea2-439d-8ddc-e10ad48b626a}, !- Handle
  BC8EB7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb7e9d0-570c-4265-84d9-7663430bd383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.5344, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.5344, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8723c2-9281-434b-b9d1-142573c3b745}, !- Handle
  9B49F5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d854c3f-f7b9-4bd9-9dc9-b7f8c9c7d79b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.9624, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  1.2192, 8.8392, 0,                      !- X,Y,Z Vertex 3 {m}
  1.2192, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd7902d-e559-428e-9147-8b1408bc5b0d}, !- Handle
  FB63A7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d54c4c-ba90-421f-b535-734bae5936d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, -3.9624, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -3.9624, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32fc445a-563b-458b-8c2e-11d95d6ea247}, !- Handle
  541C9C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e1e3ba-5155-4734-99f4-85a0b59f4722}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -2.4384, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.1816, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.1816, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038238a3-b4aa-4554-80ca-730984554aef}, !- Handle
  Floor 1 Utility Hall Roof,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.4384, 4.2672, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, -0.6096, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7671d82b-3381-4f3f-8ea6-4ecdd336f9f5}, !- Handle
  4180E7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce57ba14-b977-4b33-99a5-41f624424468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4555cad-7588-450f-922a-a4e46a140e5b}, !- Handle
  C639E8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3508c6b3-f6e3-44db-82f3-d1f5c2983a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3508c6b3-f6e3-44db-82f3-d1f5c2983a8f}, !- Handle
  68A2D7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.0104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e4df32-8b52-4a77-8df2-15e7a79b2805}, !- Handle
  EB4979,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf6a4dc8-6543-42a3-b825-5cf23e40011f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 0.6096, 0,                     !- X,Y,Z Vertex 1 {m}
  24.0792, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  19.5072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  19.5072, 0.6096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb05f169-9167-4b25-810a-a73fdf9e9837}, !- Handle
  2CB843,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f80c734a-459d-4c22-b485-5e9729f412a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -0.3048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -0.3048, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded514a9-d33a-477a-a467-24c289cff42d}, !- Handle
  962DB5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c20560d5-7cc6-4537-8e11-1953d92660cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9566e955-b644-4e61-86ad-4c0ce911e043}, !- Handle
  840387,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89021ef0-47bc-4d3f-89da-114ead128cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  15.8496, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.6512, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  28.6512, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae19ca1-d773-4d1a-a6e8-81f6229fef8a}, !- Handle
  E9C76F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ccd4e7-9017-4aa0-b28c-18b344b5c436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620d7b96-676a-41a9-8b8d-759a2cc3ca02}, !- Handle
  86244A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d7797f-d2dd-4087-a6a6-9ddbb4989ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28585046-f9f0-4135-8fba-ba17ece72078}, !- Handle
  909DB9,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {176cdf46-73d8-443f-9cde-48a8c4f8634a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 17.0688, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 17.0688, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ff8303-c360-42ee-9f41-1fbed7b71ecf}, !- Handle
  FEC1E3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cafada4-e049-4e18-848c-b2bf86c225f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, -1.524, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, -1.524, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c38bffa-bf53-417d-a9e1-26e89368d486}, !- Handle
  704EC3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18537653-ded2-47a0-8339-e9f381616c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.3048, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869523f8-63bb-440d-b3a7-5de5429ee392}, !- Handle
  79D0A5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89afdcc-6e68-4bac-885d-794de8420cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ff41fb-fe9e-4dc9-9148-db648a03c4e4}, !- Handle
  816F6D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0d8595a-27f0-4279-bd28-ebf9789999e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b0f8bf-c8be-44b1-9935-f378c0a4e110}, !- Handle
  FA769A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1e8e4d-f011-4391-8f5e-d751e8a8e1fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8808e7-dcfd-45b8-841f-bf81cd2e1a6a}, !- Handle
  C9D24D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390583d0-8585-45b3-8ca4-544fff709cbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba3ef46-f570-4980-98f0-9f8c3c0e0acd}, !- Handle
  F87FCE,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed6a3b47-06ae-4db9-980e-19cbfb675b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fd7da4-220c-4d03-9496-cff2950fa0c1}, !- Handle
  E5720F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ffef8e7-2754-436f-b15d-0c7599bd0a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5448, 6.096, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -15.5448, 6.096, 0,                     !- X,Y,Z Vertex 2 {m}
  -19.812, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -19.812, 6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c5a623-4d66-4235-954a-5104051f24b9}, !- Handle
  D10EC7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc58365-b737-43c0-842c-a0bd37f71da7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 3.048, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7953bb-abb5-48fb-aa57-24a7de17c8e3}, !- Handle
  D0731B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862c9583-0976-4f87-98c8-c39c352a261f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44902ec4-4737-4d9d-8377-4f96c1fc8cba}, !- Handle
  1068C8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {662c824d-94d0-4e88-962f-8eb51cab03dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6ee724-b744-4a6e-9830-54e63b22ef54}, !- Handle
  FB17DD,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f56e39e1-5a1f-4834-b6f9-c1b3db947bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, -1.524, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  6.4008, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  6.4008, -1.524, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe049ddc-f7cd-47b2-8df9-a99692d6991a}, !- Handle
  8FB568,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe4813d-adfb-430b-b1a5-7c3a35666b30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  3.048, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9a949b-708c-4054-8fa6-013f7e58af0c}, !- Handle
  CEDA0D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37eb549a-975b-46a6-b99d-a8f81a12dd6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf6a4dc8-6543-42a3-b825-5cf23e40011f}, !- Handle
  9EBF3E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e4df32-8b52-4a77-8df2-15e7a79b2805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ece9257-8c3e-4b8f-be8d-4162747d4627}, !- Handle
  15A915,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ed19ed0-80fe-493f-9cf4-f3e1211747dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, -3.3528, 0,                     !- X,Y,Z Vertex 1 {m}
  -1.524, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -3.3528, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fc4a56-8844-4ca1-bd9e-4cb080cab210}, !- Handle
  D44BF1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b9a0aa-bb1e-4253-ad61-988e425e8aa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.3528, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8107e75-1534-4549-934b-7b7cd66dbbbd}, !- Handle
  C1C64E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {441354dc-7cda-431a-a059-afea3e449e13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -0.6096, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8216d69-138d-4d7a-95ac-681ec95b8f25}, !- Handle
  8FF821,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f833f1-8171-4072-8626-7c72cadd2964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c4cafe-a8c8-43a5-ab09-35cfc90b2105}, !- Handle
  2E6DF0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a573f21-3fc7-48c8-9e58-b4750374b27f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad32eb0f-9e55-4dcc-b8e5-8e77e28b28bd}, !- Handle
  7D2D69,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f58bf96-eea0-44ad-9d18-9f3711772604}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26fe57a-ad2f-4943-93ca-d0c3a27cf3b5}, !- Handle
  4F0CD7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a318402f-d8b2-431b-9cae-cd2e5326ab33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2672, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7c6d2d-d7e6-41ff-951e-5e0c17c85fd8}, !- Handle
  B5099E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b900757-b912-4b1f-82a9-b62b2e048e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a3ea9a-fe37-4f14-9636-ae278496b9a2}, !- Handle
  66D163,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ee3841-f610-49a6-be1e-386de806b4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8392, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  8.8392, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  18.8976, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  18.8976, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29931807-b7ad-42ce-a9d8-2453eb5af900}, !- Handle
  D699FF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b8c586-07b1-4892-9ddb-57c4a5b2e088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a49b846-6de2-43db-9059-2fc32daf4478}, !- Handle
  Floor 1 MRI Control Room Slab,          !- Name
  Floor,                                  !- Surface Type
  {4e97cfdd-0854-4562-ae36-157bf4206082}, !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e42113-ba80-4b1c-827b-9b83df3b088b}, !- Handle
  Floor 1 Utility Room Slab,              !- Name
  Floor,                                  !- Surface Type
  {5ad506c9-2e35-45da-88c5-6affba01e806}, !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 5.4864, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a09e237-2344-4d99-8e99-59883ab01e5a}, !- Handle
  CFB630,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d455b4-fcde-48a2-87bb-6e0c86df8cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3528, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f7e6ac-0e7e-419a-ba1f-8c0ad0f4dca7}, !- Handle
  772842,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83ec47e-a8f4-4e75-8a8a-7ae05569e37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4011ead-a32d-4e6c-9522-3594b31a9ac6}, !- Handle
  6CC177,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260433a0-01c7-4449-91ca-4cd4391fde2f}, !- Handle
  B9D6E3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1455c1df-06da-4aae-9b53-a7b09b9540ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946fcc1e-03ed-4d90-bf8d-8f1141a87ba8}, !- Handle
  2D53AC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a8717c-b23e-43fa-be1a-7c869aef3f13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb10f31-9404-44df-9e66-d06fe409d2ce}, !- Handle
  AC956A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d5d4692-41d8-4b9b-81d8-8fb109b072e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3cdc07-c1ec-4018-883d-b86eacf5ba2b}, !- Handle
  BD4B70,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f73036fd-e09c-4db8-8b52-1ea26deea340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -8.5344, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -8.8392, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74737826-2a9c-4c84-ba09-1746438ac3da}, !- Handle
  25F524,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2acc3fa6-75e8-47e3-8600-2b7cfd4f0373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  20.1168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  21.9456, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.9456, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc860e5f-6ab1-4523-8d86-4ca41461d4a1}, !- Handle
  7DCD8A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e54aaf0-1ef2-4186-a49a-b7a089c6206c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3568, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  35.3568, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  31.6992, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  31.6992, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90df3baf-2623-4b4b-9341-185d57210fe8}, !- Handle
  BD39AC,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c123dde2-5aab-484d-abf8-bfa0ddab4fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  0.3048, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 8.8392, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344814ab-aaa8-42c7-84bb-9af5db67a95f}, !- Handle
  FB3834,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba32eae-9d4f-41b4-b052-9a03be46ca0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  0.9144, -14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  0.9144, -20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b7ea20-ee04-4bb2-abe0-cd2135daaa37}, !- Handle
  B184C1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a72443-0c3f-4e34-a825-bb16c414b964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512850dc-56d9-4501-a76a-5c8e936dd48c}, !- Handle
  E20721,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09832a55-4787-482d-8572-56f45e0c3537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.4864, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7848c43d-bb18-4867-b3e9-e2776bf075da}, !- Handle
  5EBA9B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3a6716f-7b5e-48b6-8c0f-3b48723a78df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129001ea-ccac-452b-b2e3-c51212702b68}, !- Handle
  Floor 1 Sub-Sterile Slab,               !- Name
  Floor,                                  !- Surface Type
  {77bf6b81-ddbe-4be5-8a6c-9ab7c341d582}, !- Construction Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 4.2672, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d397ce3c-af15-487b-8df2-91c9a0bf5e02}, !- Handle
  AF38CF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b45ba2d-87aa-419b-9ef2-b5c5059615a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0.3048, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -0.9144, 0.3048, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5957401-4f7a-4fbe-b7ca-45bb5db3fb25}, !- Handle
  234734,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fd5e345-7345-4bed-b2b9-32c07460b5b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 10.0584, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, 10.0584, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, 6.4008, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 6.4008, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4257c192-e90c-4a52-bbd9-9b87b57771c2}, !- Handle
  491317,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db3482ed-5ebf-44d6-8e27-b5591afab95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8567e8-41d6-4813-b5db-c17b6645b5fb}, !- Handle
  60F634,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {932cdb3c-8ef8-49cc-bc46-fef39db7708f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192d0144-7927-4032-97a5-dc5b65bdf7db}, !- Handle
  FD4C82,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed4c982c-b25f-4b39-9540-be6372d3d5a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3736, 0.3048, 0,                    !- X,Y,Z Vertex 1 {m}
  -17.3736, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -21.336, 0.3048, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6df1db-d824-4564-b82b-cf06029b2726}, !- Handle
  630683,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ce6941-2fbb-4cdb-9b31-1ce82cd95e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -0.6096, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.048, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a906c76-937e-40f1-a22c-f8c66545031e}, !- Handle
  Floor 3 Dressing Room Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b814baf-35bf-4748-b8e4-e5acae68de04}, !- Handle
  71783C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be863ef7-0d97-4952-82d6-b0f31b06ab70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.9624, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  6.096, -2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  6.096, -2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182f2313-72b9-4587-853e-1504fd11942c}, !- Handle
  C8F2F1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802de7b7-d496-46c5-8c4d-d9e37d3e3a1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9352, -0.9144, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.9352, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.62, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  7.62, -0.9144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49aee25-ca10-45fa-a3bf-88944c436c12}, !- Handle
  A8A4FA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a07981f4-c93e-4802-9c91-dc0cf355c0a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 12.192, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70013d74-0f0d-4fad-b8b1-8352c026210f}, !- Handle
  C050FD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d030bb0-ece0-4e9d-9a27-027501afe629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  12.8016, 6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5bb82f-67c3-45cd-8702-c2a8007f7500}, !- Handle
  5DBD9D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c910cb-cb83-4d7b-b7c7-c521e8db246b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb20f2e8-8632-475b-8210-187fb2df13e9}, !- Handle
  7B1677,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27653a86-5e1d-43a3-afa0-679aad100119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -0.9144, -9.144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d51d6b3-909d-40d9-94f0-421eab9eb138}, !- Handle
  1D94BE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a903c15f-aebe-46ff-b77d-3cba2c2b02a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.3048, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f996c65-9426-48a2-bdd5-d4fcd7e5c36a}, !- Handle
  9EB05A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3753856-c5a9-4b2a-980c-ecaa3b8fd8f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4eea413-c902-4689-b843-3f2809023969}, !- Handle
  9FBDA3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96de3e08-3c4f-48cd-93e1-1a9d061d978c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7912, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.7912, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c602c8a-287f-4ebc-9fd9-916df2222353}, !- Handle
  414FE2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77399b57-7124-4ff2-b32a-8feb9751e5a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.4488, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -9.4488, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -15.8496, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -15.8496, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa11b1db-4192-4033-bfef-75c2234770d2}, !- Handle
  F6FE66,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c7a63c0-2020-47cf-8144-70d70ff9d36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.0104, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -7.0104, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66dec571-bef0-4b10-a66f-b788757b16df}, !- Handle
  C417C0,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72d6f580-dbbb-4d6e-a962-a1250569ed82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.9144, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d6f580-dbbb-4d6e-a962-a1250569ed82}, !- Handle
  42CEE1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b7895f-96ec-43c3-bb10-8317011e4899}, !- Handle
  Floor 1 Pre-Op Room 1 Slab,             !- Name
  Floor,                                  !- Surface Type
  {e7634a53-682f-4113-b5b0-04b43852ba50}, !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0.9144, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0.9144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d579895-412f-46e0-a6cb-0e0f61d21cdd}, !- Handle
  462370,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08897506-115d-4c58-9beb-461dfd459e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0b8229-ca58-4314-ae71-41f9e576ac5a}, !- Handle
  8480E5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77880dbc-cb3f-4573-9975-3fb71764fbe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -12.4968, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, -12.4968, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, -2.7432, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cadb4058-e02e-48ca-afda-82643c9f87d1}, !- Handle
  196C5F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bc2cd2f-0692-44b4-b804-74ca425ff75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08803b05-0e41-4dc1-ace2-70b425fdcebf}, !- Handle
  B2D381,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a123e0-31a0-48a2-9329-2032ddeccc23}, !- Handle
  F5E7FE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee051b5-a068-4f88-865f-dda4aad9c74b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 12.8016, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0782917c-b784-48ea-ac63-c422136e872b}, !- Handle
  7A03ED,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6af1874-9627-4ff7-9e58-be12a499c6f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e8565c-1abf-483e-a819-7373aabc3921}, !- Handle
  F7BE2F,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fd18453-f8b1-48b5-9219-2aa1f12d3d18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  7.0104, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  2.4384, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {432851d1-f01e-42c8-9125-4b0b8dcf5a1e}, !- Handle
  C61F0D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.4196, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -4.4196, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -6.2484, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.2484, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7916276-3ddd-4b2c-8df3-83fae8317a3b}, !- Handle
  4ED109,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f0b53c-80f0-4015-afb6-9011628b5bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, -1.524, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1bfe77e-30c9-4dda-80e9-b2b4dae5dffb}, !- Handle
  852027,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c45f1f8-a284-44fb-bc95-11b1c1a886d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afc4de0-4381-4f58-b9ec-922be094521b}, !- Handle
  D7E6B2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afceb74a-f781-4247-9578-f23b7d3249e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  31.6992, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf97a294-6237-4cec-b040-b83683f73d6f}, !- Handle
  E63515,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3206426-8cf9-4d0d-bf01-b8eae348f3fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a527c26-333b-4791-8acd-09768ef1364b}, !- Handle
  Floor 1 Locker Room Slab,               !- Name
  Floor,                                  !- Surface Type
  {61f4340e-3630-4850-921b-eb2aa683e5c9}, !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.7056, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50221688-2bb6-4ac9-9f84-ed5a28fa1fa4}, !- Handle
  231744,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3153ca0e-9b90-4044-9884-f7ee0d91ed63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567f4418-5540-42f0-b0c8-53159256369a}, !- Handle
  874DF8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac2248d-45b3-4706-837f-236872b631b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3528, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d421bff-df02-445e-a66b-d49465f3941d}, !- Handle
  6A1AB7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47735c7-a111-4c18-9d64-687208c332fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94290db4-9d3d-41a1-8b1f-273dc1da3920}, !- Handle
  4E24F1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abc7ee29-f514-41b7-8ac4-8e9e6b105eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.9248, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.9248, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c383b970-f6ab-4792-aa18-5025be6f3644}, !- Handle
  2B370E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e2f15be-dab3-4ab5-9cf3-eb1cb86707f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 18.5928, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 18.5928, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, 20.7264, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 20.7264, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c172692-dc09-46af-9bcc-abd46203211b}, !- Handle
  814856,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a03e266-8702-4581-b08a-801ba6856fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -7.0104, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.524, -7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.524, -7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69017491-f153-487a-b663-348b6a1690e0}, !- Handle
  2E2D0C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 2.4384, 9.144,                  !- X,Y,Z Vertex 1 {m}
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.8392, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.8392, 2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce47e7b7-e24e-4dc9-93ae-165b3050f03f}, !- Handle
  891195,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98296638-add3-4087-85fe-704be13bef73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, -7.0104, 3.048,               !- X,Y,Z Vertex 1 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.9248, -7.0104, 0,                    !- X,Y,Z Vertex 3 {m}
  -7.9248, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2144d7-a9c7-4413-b893-484e52c7bfcd}, !- Handle
  340FB5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {175d5720-383e-46e9-a0d5-72d1715329b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  2.4384, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94396c4e-1a17-4691-9d38-3cbbecec7550}, !- Handle
  Floor 3 Undeveloped 1 Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 16.4592, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ca1953-50d2-4fbb-86ba-d01415d7d85c}, !- Handle
  94A56A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70be5732-65af-4974-b5bf-eaba0674711f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9554d038-a308-432e-ae18-b75204c59d44}, !- Handle
  E3B855,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc253595-af64-40a1-ae78-6e8f5c31d3e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  3.6576, 8.8392, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4b54bbd-27fb-4c68-a641-9da9e44dfc2e}, !- Handle
  D0BE44,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61810945-bb77-42c7-a1c5-7ec4d4f0980b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c66ffe1-4512-4629-b08f-e80da4fb7504}, !- Handle
  DE027F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dceef95-d30e-486f-8232-01941864a0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.524, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13903272-79aa-47e2-92ad-0e2a4647ad61}, !- Handle
  B5E37D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baae815d-c05e-4492-bcc5-bf8236dd1c78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, -3.9624, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -3.9624, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d02b6b1-47f7-4b34-abf8-33e941241cec}, !- Handle
  47CE83,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9d117dd-95e8-4d2f-81ef-2884495abd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92273f41-cb38-4b41-bde9-b284a7fa23f7}, !- Handle
  64A2F7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15aea11-9b5d-4a7f-aa31-b4280c86cece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3528, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719740c5-0e98-4fe9-adce-a7a944e973fa}, !- Handle
  F23BF4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {746f016e-0fb7-456c-b75f-2aa6abdbccc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f3b97ad-3479-4848-99bc-4edb3be21527}, !- Handle
  15B02B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12a6adac-345a-4f1e-a814-8f8409ce3f28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.762, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -0.762, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -2.5908, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.5908, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a6adac-345a-4f1e-a814-8f8409ce3f28}, !- Handle
  9C3A6A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4fcf9c3-f8c8-4f01-bec5-ef39c1e2bcb5}, !- Handle
  812B32,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e4040ec-7fad-4011-b0d5-54c888bd74a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {624ca47b-d87e-4337-8f8b-dc21304f3578}, !- Handle
  2C7827,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e69cfb1-7d63-451a-8a3f-30512134e318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  17.0688, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 1.8288, 3.048,                 !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {3b58245f-1143-498e-b4d1-10aff5a39281}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {298035fa-a621-482a-8182-84a975488813}, !- Handle
  EE0803,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4e037ea-c548-4279-b793-1f64b1d65916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9bfc134-5246-427f-93ef-668ab167a72c}, !- Handle
  F83F33,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {284422a0-0f78-4a0c-a9d3-63f02bfb8bd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284422a0-0f78-4a0c-a9d3-63f02bfb8bd4}, !- Handle
  61E610,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e5ce1a-97ec-492b-82a2-4620b672a181}, !- Handle
  CE3FEF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e190f0aa-9fbe-4cc9-8d06-ea86da14fc7e}, !- Handle
  5FD018,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd27591a-7fb1-4b54-a4a8-0bb31a3ab631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531a8892-7928-4120-b6cf-220c7d6fdf8c}, !- Handle
  479A9C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f02395-20be-4e33-9155-10fb12f3b953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5005eddd-67f2-47c0-8402-789f6f289621}, !- Handle
  F740DF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be94b7d-3999-4ab3-a9d9-b2d918564448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3d429f-aadf-4bb6-b180-59470a353c75}, !- Handle
  D5C4E5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd71f425-a50c-430c-87c2-f2bcb37a602e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed218c93-7856-457a-b49e-3d1a57e894a0}, !- Handle
  F6E717,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7617b39-67b3-4b7f-ae1f-6d7f3dac1ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a8717c-b23e-43fa-be1a-7c869aef3f13}, !- Handle
  964F72,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {946fcc1e-03ed-4d90-bf8d-8f1141a87ba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1986e2c-e1f7-4995-82c4-b13fb906aa77}, !- Handle
  49DA86,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4556c4-d770-4dbd-b161-f7534faa8a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 3.3528, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 3.3528, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916fa8d0-1734-47e2-a06b-75ebd7652d90}, !- Handle
  3110A1,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddafbf0d-0c01-4bd2-96bb-88e4ebf2fa8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 1.8288, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d812c290-d5e4-4fec-a430-b2981c4221f3}, !- Handle
  CA6EDA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30119ea9-88da-4159-aa20-b0bc50ac3dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f71b60-1b45-42f8-be77-f2559460b43e}, !- Handle
  7C0F83,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {647867b1-fcb8-4e83-999b-fa63569343cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0104, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -7.0104, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fd8a6f-dc19-4326-bed4-cf668cf580db}, !- Handle
  3DADE2,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595a2e9-3cd4-4e3b-9189-ff3f34bf1c60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -13.716, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -13.716, 0, 0.6096,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0.6096,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4041469e-60af-4aae-9ae4-6c652159b8f9}, !- Handle
  Floor 3 Storage 2 Roof,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -3.6576, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a272a24d-6d02-4c6e-a218-8b250096d7c0}, !- Handle
  795751,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ae7da3-9480-4bbc-bd97-b1bc91a1e4d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.6096, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2deef5-fda3-485f-aa8d-9bc067e3f3f6}, !- Handle
  2D0A7F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {036ad213-92c3-4e1e-8489-86774486252e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5537c9cc-2285-41ea-a60c-0a236d52ab45}, !- Handle
  815D63,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62c152a-0ee4-442a-a5b0-f43fee0c6ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a6716f-7b5e-48b6-8c0f-3b48723a78df}, !- Handle
  FBDD49,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7848c43d-bb18-4867-b3e9-e2776bf075da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.2192, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -2.4384, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006bda03-8fdf-477a-aa0e-4c32376fd0ea}, !- Handle
  87BFF9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b34c371-3d3e-45ea-bcdb-ba6fee17e6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 2.7432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acdee194-fc8a-447d-9ba2-9c8d8a634f0d}, !- Handle
  A11DA8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a78dad-00b9-4928-9e79-212df024512c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 14.9352, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.9352, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a44f61-0413-4731-9e73-600eb774107c}, !- Handle
  535D54,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {151c69cd-d374-4c6d-a6f2-4d783b421880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 2 {m}
  -28.0416, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -28.0416, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0d94d8-8fd9-4e41-9919-75f1fa41bb0f}, !- Handle
  700E69,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6476ef6b-ef91-4818-8985-84fe1efce9f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.096, 7.3152, 3.048,                   !- X,Y,Z Vertex 2 {m}
  2.1336, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {730c0f2a-6b6c-4fe1-bc02-e3b188c92abe}, !- Handle
  EDE617,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {387b5513-232d-4919-b025-eba8a65a4ac8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2672, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.7056, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.7056, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387b5513-232d-4919-b025-eba8a65a4ac8}, !- Handle
  CE618F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31645dbf-559e-416e-8fd4-c0843e6b11d3}, !- Handle
  D3CF55,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {addeedd1-bf26-4afb-909b-c690850f2892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d59b4f-8871-4f6a-9411-c5fd5d340e8d}, !- Handle
  1D9EED,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e19f72a3-6342-40ca-a866-936a1cc5adfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {904dece4-1833-43f0-8a85-21c4b8924a2a}, !- Handle
  F4E5F5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d261976f-66a5-4433-9ab3-58f10bc707f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ea9972-e9ff-4891-82e4-3caf36dfc021}, !- Handle
  827528,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfbf14b6-b76e-4e32-b54d-63b246ee5581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.2192, -2.1336, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02146ef8-0c96-469f-b7d3-dcbe4325229f}, !- Handle
  C84AE1,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {412fed78-c528-4a3c-a425-fe5469ce6809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e8ebcf-331e-4145-8760-23155ee7a5e0}, !- Handle
  8C3884,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0010d310-24f3-4999-b28f-637d23379d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e9dc4e-7f64-4885-bf26-438d2802a138}, !- Handle
  6B171C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e58d9f4b-48e5-4768-b720-32474d32c37d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -0.9144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  7.62, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  5.7912, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  5.7912, -0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c759d17-dbb2-42f6-9177-35840edd402d}, !- Handle
  4FA380,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61499ac0-cae0-4ec5-abd5-31d40f3e2d02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  11.2776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 1.8288, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303e5ad1-20ea-45ad-b0c3-3d8451a07455}, !- Handle
  27B0D7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1106db79-9aa4-43ca-b913-7b885d05b91f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0.9144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.9144, 0.9144, 0,                      !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6217ea06-4189-4c4e-9007-e07b01618f3a}, !- Handle
  D14D65,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f63294e6-2c69-4256-8b81-ed74d4ae5821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.5344, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {0542af15-2919-4109-8fa9-30b073b837c7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {670cc475-164c-4f5f-8c4e-c082c8001f5a}, !- Handle
  Floor 1 Reception Hall Slab,            !- Name
  Floor,                                  !- Surface Type
  {e59419f9-167f-48e5-a31f-257c870e098e}, !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.8768, 2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda9ce45-439e-4272-a0f5-beaf49f7613f}, !- Handle
  75A3C4,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {215da96b-9433-4808-a684-97fc8c3fe02f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 8.8392, 0,                      !- X,Y,Z Vertex 1 {m}
  6.7056, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  4.8768, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 8.8392, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf206cd9-d871-49b9-94f2-5a81d82cc6b0}, !- Handle
  DFA4B1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d273baab-07be-4ad8-ae73-06ffcc661efc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  7.3152, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2f4970-f839-460b-9ac5-381b9ceea29b}, !- Handle
  56C7DA,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3332ffcf-537d-425c-891b-b8058daaf9f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0e1480-9746-4bd6-855e-e7ddfa7bce95}, !- Handle
  Floor 1 Electrical Room Slab,           !- Name
  Floor,                                  !- Surface Type
  {18e39eaa-db88-43a7-8e6c-35a350255b41}, !- Construction Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c76f42e-b257-4502-ace3-36be040cc7a7}, !- Handle
  Floor 3 Phyical Therapy 1 Roof,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -19.812, 6.096, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbcc9028-592b-4f78-a336-3ae2de8b3967}, !- Handle
  5556EE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {797680ba-7df9-4320-84ef-b8784a7d9666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfbf14b6-b76e-4e32-b54d-63b246ee5581}, !- Handle
  1A8E2A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6ea9972-e9ff-4891-82e4-3caf36dfc021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0208, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -14.0208, -2.1336, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.24, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151c69cd-d374-4c6d-a6f2-4d783b421880}, !- Handle
  287E3B,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a44f61-0413-4731-9e73-600eb774107c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -12.192, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c419882-bb05-4492-bb4c-8e5b57a69d9b}, !- Handle
  7D08C0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39cd2d52-e99b-444f-b2f5-05f7ed4c137f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8306dae-d5ce-4647-8b07-5fabc87bf0fe}, !- Handle
  D68874,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd4d5a3-ec50-4f35-8ed0-1b5dbbe4fc61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 9.144,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 6.096,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89d9e4c-3388-41e0-a092-bb5ffd96d740}, !- Handle
  52D809,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713c0c2c-b1bb-4b6e-bce6-a482d0d38a2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e39646-a175-459e-95f2-6126717b0e41}, !- Handle
  BFB8E1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {467e1449-fe2b-4bea-aee7-709a0b70eb5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 1.524, 3.048,                   !- X,Y,Z Vertex 2 {m}
  4.2672, 1.524, 3.048,                   !- X,Y,Z Vertex 3 {m}
  4.2672, 3.9624, 3.048,                  !- X,Y,Z Vertex 4 {m}
  1.8288, 3.9624, 3.048,                  !- X,Y,Z Vertex 5 {m}
  1.8288, 1.8288, 3.048,                  !- X,Y,Z Vertex 6 {m}
  0.6096, 1.8288, 3.048,                  !- X,Y,Z Vertex 7 {m}
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 8 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 9 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {5d426584-3c48-4f1b-b47a-314dee04c7c2}, !- Handle
  C1AD55,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34f2c04c-5665-43cd-b2e4-a38ba6ce517a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3010e7-e103-4550-a688-3fee39c4d9d9}, !- Handle
  7FDC1A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca1e5164-76a1-42d3-bff2-bbc12135a527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -8.2296, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -8.2296, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68592de2-1cf7-4918-8563-c77f79734dff}, !- Handle
  820282,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12a6adac-345a-4f1e-a814-8f8409ce3f28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.81, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  -5.6388, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -5.6388, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaef1420-63aa-4f54-aaed-f8196dbc7acd}, !- Handle
  70DAD1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa4c0d65-849b-49ff-b080-f03b8bfc5149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eccf897e-9f68-4d2d-b3b4-b91fce656686}, !- Handle
  AEF992,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5344, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -8.5344, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefcc24d-6fce-436f-a8a0-3e11ca97637d}, !- Handle
  673317,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a799f8c-1a3c-44b2-ad0d-50dd4251cc65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -1.2192, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6a3b47-06ae-4db9-980e-19cbfb675b55}, !- Handle
  2A1A9E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba3ef46-f570-4980-98f0-9f8c3c0e0acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4a184b-7a57-4ba7-8c5a-1dae44ff9866}, !- Handle
  204CB9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f435914-fe54-4436-b9b8-ff9c2a2bc247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 5.4864, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec778c69-63e1-49b9-bbb4-1f6f5d3504fa}, !- Handle
  8128A9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da6bad21-504f-43ce-b4b6-a2615921dbb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.81, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  -5.6388, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -5.6388, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654e4156-a8e8-4781-8ee9-316547c9687f}, !- Handle
  464A53,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732aa235-28e1-4558-9db5-71351bae90c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.8392, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.8392, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ed22b4-eaba-446a-bb4c-d69825da471b}, !- Handle
  7AE5B9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30823f00-8991-4c23-8585-3736f42fdeb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.9248, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.2192, 7.9248, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.2192, 7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d854c3f-f7b9-4bd9-9dc9-b7f8c9c7d79b}, !- Handle
  672F1E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8723c2-9281-434b-b9d1-142573c3b745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0.3048, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 0.3048, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b143599a-ec1b-4a86-a11c-e4cf3d3dd642}, !- Handle
  3179A6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7edd96-796c-4e19-bcd3-826b59e9642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.4384, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e68a95e-47d2-40f9-aa3e-f033f256f905}, !- Handle
  BFEF28,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15398100-7924-44f3-bacd-95ce94555e4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9926ee0-a265-4152-9b9c-e106113267e8}, !- Handle
  8B4DC1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a944c9b2-a9d9-4c76-9fa8-a99c8251d98f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d562b002-1546-4d88-88f6-271c0224d750}, !- Handle
  7B9EEC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3afdd30-902c-4a0d-acea-a04f9083c80b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0.9144, 9.144, 3.048,                   !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77399b57-7124-4ff2-b32a-8feb9751e5a9}, !- Handle
  5B255F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c602c8a-287f-4ebc-9fd9-916df2222353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0.9144, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 0.9144, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad68a99-1137-4119-8c5b-19834ff680ee}, !- Handle
  703D3E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06dccf5-455a-453f-898e-5eedfee5413d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4df8d77-f8e8-45c6-958b-b9ff2b1edb58}, !- Handle
  D4C22E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d024f16d-1215-4307-8d05-4a0240698c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af8cc7f-73fd-4118-8f04-9d79a35a2ea8}, !- Handle
  6A2C62,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4963d3cf-b9ce-478f-8bdb-ce5750bdec63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.7536, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 9.7536, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1c2d2d-7184-4e46-8328-7daa476935bd}, !- Handle
  8D1659,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398d8221-0445-4482-982f-88bbecccb142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -3.9624, 3.048,               !- X,Y,Z Vertex 1 {m}
  -15.8496, -3.9624, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54b459b8-81af-4444-9449-9b90162fea68}, !- Handle
  AAE778,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02b995c7-4f1d-4d9b-92a3-1d56fb7856ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.5344, 2.4638,                     !- X,Y,Z Vertex 1 {m}
  0, -8.5344, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -12.192, 2.4638;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b995c7-4f1d-4d9b-92a3-1d56fb7856ca}, !- Handle
  FE5A3C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -12.8016, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -12.8016, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188b5259-e8f5-4c97-a6c9-3151efe78965}, !- Handle
  C7B7AA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7590dd42-36bf-4eb6-a5a2-d50eb4070a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a605d53-8287-4b5c-9dd7-b3087d6003e9}, !- Handle
  762874,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c1374e9-5c1d-4caa-88ec-1087154ba42c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c9d203-4db5-4c1c-8d86-0a82d772c62b}, !- Handle
  E74038,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ccc60c8-09c4-4e4e-becb-8a4752826b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6476ef6b-ef91-4818-8985-84fe1efce9f9}, !- Handle
  14CDC6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0d94d8-8fd9-4e41-9919-75f1fa41bb0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  9.7536, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  9.7536, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e5fbb2-77cc-41df-9541-30656561e842}, !- Handle
  Floor 1 Utility Hall Slab,              !- Name
  Floor,                                  !- Surface Type
  {e62c6124-5b8d-4d8a-b206-a3f26c8efa99}, !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 4.2672, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6960daaf-9dea-492e-8b38-321cdb44ca11}, !- Handle
  7E9E26,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c7c9ead-e03a-4db1-a8e7-69f2e1da6a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 7.0104, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.524, 7.0104, 0,                       !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92742bda-af58-4b0d-bbec-834dc44aca61}, !- Handle
  F665B1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a404ff4-001a-4d12-9926-03cd9eebf88b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -5.7912, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -0.3048, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -0.3048, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -5.7912, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da60e11-ef8e-48f6-93ed-7c2c983df8cb}, !- Handle
  E5C1C9,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {656d19a1-1632-4519-b555-9fdb3be0667e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -4.8768, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a7587bf-9f8a-4317-b85c-78aa380306d9}, !- Handle
  6BD844,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a81d35d-03a5-4a8a-958a-a88fe1a12e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.7432, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -0.9144, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -0.9144, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd073cf2-443d-443c-990f-345127ea6c43}, !- Handle
  35028C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19fe9dab-6cf4-4a07-b9cb-38c96c723a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  18.8976, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.8976, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb48090-fc6a-4548-8d60-b1c98c958be0}, !- Handle
  906F5E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b08b333-47eb-4383-9b41-8db209c477f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aebd27c-ef33-42d3-ab40-f31b6091e575}, !- Handle
  115AA8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088e33f2-64d5-4f1a-ade0-62165bab86a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10453806-6017-43a6-8a58-1cb6d6c6a78c}, !- Handle
  8D508E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.4488, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  9.4488, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  11.2776, 0, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  11.2776, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5e63023-a780-4473-8bfa-cd9687147d9e}, !- Handle
  FE9BC9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61810945-bb77-42c7-a1c5-7ec4d4f0980b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  0, 0.9144, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  0, 0.9144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce098e6c-5daa-48f0-a1eb-e95d00c43d1a}, !- Handle
  8DA7DB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e297a51a-e7bb-47ec-aaa9-50fe7f4158ef}, !- Handle
  FCDEAC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead74e40-2fe9-4ba4-be1b-946682f2c7fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.8768, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe54686-1296-4652-9340-3a0cd0f8021d}, !- Handle
  948D7B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00db2693-4b2c-4aa2-8cd1-a2035736e400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.9728, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.9728, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26a2695-fa3c-490b-a6f3-03ce72af68e2}, !- Handle
  EEFDE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7045dadb-1da3-4570-b47b-58c1fc03ee08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.1336, 9.144,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.1336, 6.096,                 !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3a4c47-4bd7-40e7-9f3f-6239bfed4313}, !- Handle
  A168ED,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aff0f9a-eb83-4f17-9360-7a8990ac6da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7d820d-792e-4cb2-a89a-c23afaf4f7e5}, !- Handle
  526C70,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {145e8903-7587-42b7-b020-96aecdd1ff23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  1.524, 3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  1.524, 6.096, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a043036-46f1-447c-bd6c-fa7869eb19eb}, !- Handle
  C3FB92,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c01a7b7-01a5-486b-9e34-a724d33c499c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ea4700-8147-4e77-a19c-4a703c805472}, !- Handle
  28DE5A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52f36a87-5260-4aed-bdd2-c5543efc246a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5800366a-3216-400b-b683-79c53a5410a0}, !- Handle
  ADB8D0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054dd6bd-60bb-4a43-8709-57319936b6be}, !- Handle
  5E657E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29b4d03-1e58-446d-8025-abe0ef3eb396}, !- Handle
  CDCA72,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0060ce5-b8c4-4508-bd79-9656db8b999b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.5344, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.5344, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89afdcc-6e68-4bac-885d-794de8420cf4}, !- Handle
  8646EF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869523f8-63bb-440d-b3a7-5de5429ee392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf1934e-271c-4ca6-9455-c3d6b83532d0}, !- Handle
  44775D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21af0d68-a95a-41b8-b665-038632e1cf5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4577f4-50be-41f0-a468-e194fb2938b1}, !- Handle
  7B67EC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bce05dd-1b42-4962-bb49-3c2522bcbf9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  1.2192, 0.9144, 0,                      !- X,Y,Z Vertex 3 {m}
  1.2192, 0.9144, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e495a02a-cae4-402d-b85d-c444571415e4}, !- Handle
  29BD5F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f738ac05-67df-4096-8c12-f7ea96702b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f678b70-a727-4316-96e5-290cf911b361}, !- Handle
  4EB51A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32fc4f3-92ea-402c-b6cf-1812e3657bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -5.7912, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.7912, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cb2ac3-5c1b-4066-8d43-ba437d78d832}, !- Handle
  8E5BB9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, -7.0104, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bb2ea1-88e1-495c-b35e-f94fd6a73b58}, !- Handle
  5EAFB3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec6b22f8-5e9e-4d86-9754-7111d26867da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca1cabba-e2fb-4580-864c-f781273665f6}, !- Handle
  E14DAE,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {114ef892-f819-4fee-8429-5ac76cbfd8c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.6576, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ea831e-84c5-4c6d-80d9-763266ab5ad1}, !- Handle
  14C7EF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d5803d9-34fe-4e7e-8bef-1931fd59979b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 5.4864, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404dda2e-8ae6-48c1-95fa-db43ae0e1e77}, !- Handle
  70C0BF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2757301e-bc0d-4cb3-a601-9ff88e898848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acab801d-ccb1-4e4b-8408-b47654ec7f0f}, !- Handle
  Floor 1 PACU Slab,                      !- Name
  Floor,                                  !- Surface Type
  {ec4c7e3a-879c-4d3e-99f4-1f47e10fc75f}, !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a26ba3-4bdb-4788-be37-99d5ee141377}, !- Handle
  4284B6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e264f49-a91f-4a1e-b7d8-ea363060ef0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 3.6576, 3.048,                   !- X,Y,Z Vertex 2 {m}
  1.2192, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1953683f-8c76-435f-ad00-992c7adcb6c0}, !- Handle
  DB7F62,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e0e37d-a8d9-4e2d-affc-bd19afebd24e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a404ff4-001a-4d12-9926-03cd9eebf88b}, !- Handle
  C6DCD1,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92742bda-af58-4b0d-bbec-834dc44aca61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -9.7536, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  -11.8872, -5.4864, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.8872, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32fc4f3-92ea-402c-b6cf-1812e3657bd8}, !- Handle
  66FE82,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f678b70-a727-4316-96e5-290cf911b361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 16.4592, 0,                     !- X,Y,Z Vertex 1 {m}
  5.7912, 10.9728, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a309a7-2b96-4d52-a29c-d407bae6ecd9}, !- Handle
  137A14,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce21e97a-f52e-42fc-89f6-fbb365fd37ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eaabefa-da56-405a-b9f4-29f83abc088b}, !- Handle
  6EE166,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd77c1a-9d5b-4b36-bc18-80e109af1069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21bcabc-4456-4019-8337-ce23aab21974}, !- Handle
  58AD84,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ff7c79-b114-4a26-825c-102a496a5360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8ae9ce-b723-4f57-9575-67f936c4b707}, !- Handle
  DE8843,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cd5c20b-d0e3-4154-89a7-152c7cf9fb9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b73996c4-4b57-49ba-a801-62bf0b65ef88}, !- Handle
  1D53D9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e84727e9-4174-4bde-b1f6-721cf6b1b3c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1726bfaa-3d58-4031-8ce7-bb11583ddf28}, !- Handle
  9A0DF2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {605d984d-7a28-468c-a24e-d54310e950bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3632, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.3632, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.7056, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e6a89e9-5cbe-41a9-8e69-3cc24dfae98b}, !- Handle
  5031C8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595a2e9-3cd4-4e3b-9189-ff3f34bf1c60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0fcadd-ddaa-4564-9268-5b6cea33ffeb}, !- Handle
  D197DA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04746619-76a7-4e51-ae78-b061d3c2ef4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9248, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ab3fde6-1cd1-43b0-936b-a2023098927a}, !- Handle
  38B811,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.0292, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.858, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 6.858, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c7fa30-5fc7-470b-a5ce-55576c5991e3}, !- Handle
  FE2C3E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c710c96-d99c-4588-89c2-ba6ecdf06e37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b22e153-9f8f-4713-910b-1a016288c198}, !- Handle
  2272E0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29434bec-6167-4c67-a403-528fa7b11cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3332ffcf-537d-425c-891b-b8058daaf9f1}, !- Handle
  903092,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de2f4970-f839-460b-9ac5-381b9ceea29b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2.1336, 3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0976f95d-2c65-42d6-8761-25551e8228cc}, !- Handle
  E66ECE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {414e39b5-946b-4d45-b23a-8229e2ed90b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2f15be-dab3-4ab5-9cf3-eb1cb86707f9}, !- Handle
  E321D9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c383b970-f6ab-4792-aa18-5025be6f3644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf6a6df7-131e-4ccf-9e89-054a1d3314d8}, !- Handle
  3FBBC8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627a1c31-2ad2-4c69-982c-f08ad44c3689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.4008, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -13.716, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -13.716, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3482ed-5ebf-44d6-8e27-b5591afab95b}, !- Handle
  211EA4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4257c192-e90c-4a52-bbd9-9b87b57771c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4afd82a7-2d98-4872-8844-b72752db30b5}, !- Handle
  Floor 3 Undeveloped 2 Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 4 {m}
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 5 {m}
  3.6576, -2.4384, 3.048;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {94ae178c-632b-4d75-bfd0-e01654bc0c1d}, !- Handle
  Floor 1 Soil Work Slab,                 !- Name
  Floor,                                  !- Surface Type
  {3e44f1e6-8551-4bc7-a887-c582bffbfbca}, !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730d1df2-697c-4ecb-b59a-e98664b7db61}, !- Handle
  121DFF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4296569c-ae61-474d-81db-0968df3aa7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2daac5f-e335-4ef1-bbb5-350c9931c305}, !- Handle
  640E64,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ab1312e-da41-4d6b-a956-d6575fbf5f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b067e24d-b82e-4bde-b789-4eb91540ecb1}, !- Handle
  236CCE,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d64d50-d31b-4d52-967d-1b079c3674fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 10.9728, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a56d54d-30e6-4549-842e-ae0bb33378af}, !- Handle
  46E87C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6499fbc4-b8c0-48b9-895b-df94f7b7f82b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 1.524, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.2672, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86121993-fcb7-443e-9fd1-f97fb5bef550}, !- Handle
  2FEACD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2bb0067-8056-4db7-a711-7bb855126ec6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd71f425-a50c-430c-87c2-f2bcb37a602e}, !- Handle
  E2AFEB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3d429f-aadf-4bb6-b180-59470a353c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c22645-d248-4f31-8234-d25913b8cf8e}, !- Handle
  445A39,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9532ea48-8399-4571-955e-11a4a592ad64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.4008, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.2672, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.2672, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b363b6b1-537d-4140-a7bd-8b07a389dcf9}, !- Handle
  8600DD,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a6d3b35-77a1-47bd-bc56-6ff4a3adeccc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6d3b35-77a1-47bd-bc56-6ff4a3adeccc}, !- Handle
  CEC7BD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cc29e0-25f3-4e5f-a938-6e32d24294e4}, !- Handle
  1CC550,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17bc4189-45c4-448a-b7fc-a047e6af3ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0104, -3.3528, 0,                    !- X,Y,Z Vertex 1 {m}
  -7.0104, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  -9.7536, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.7536, -3.3528, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0815ceb3-e9a0-428e-90f5-933c3d52faa0}, !- Handle
  B51929,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9af30513-05a6-43dc-943f-0f763edfe898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {413b40fe-7cb8-40e8-95eb-4386e24eccfd}, !- Handle
  EEF55D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bd0f51a-ba84-4aa8-81e3-d54a490d5c53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, -7.3152, 2.4384,                !- X,Y,Z Vertex 1 {m}
  4.8768, -7.3152, 0.6096,                !- X,Y,Z Vertex 2 {m}
  8.5344, -7.3152, 0.6096,                !- X,Y,Z Vertex 3 {m}
  8.5344, -7.3152, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60266603-6fd1-4e17-81ec-169a1377ef09}, !- Handle
  33A280,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46233407-0455-4d26-acb6-507865986e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.0104, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cabc7464-0ae4-485e-95d6-137cf52740f1}, !- Handle
  B840A7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9949d31-b548-48eb-a4e7-5b5cffdcad93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816955e8-c7f5-404f-accb-130679b8cc8b}, !- Handle
  98A52C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72e00359-a4cc-44b8-ae58-88deaa8ee0a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.9352, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 14.9352, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.5552, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {babb40d6-6bc6-44c8-8dd2-3dbed9304ef0}, !- Handle
  9BC521,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {318aee34-8bbc-4f02-bf25-c87ca9ca1b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.8288, 2.1336, 8.5344,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 2.1336, 7.0104,                !- X,Y,Z Vertex 2 {m}
  -5.5739, 2.1336, 7.0104,                !- X,Y,Z Vertex 3 {m}
  -5.5739, 2.1336, 8.5344;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3475a0-8ef3-4beb-bf68-a16913b93507}, !- Handle
  DDBA1E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c913b6-3c2b-40c6-9824-aa7c92991938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd29120f-c31e-4a9e-a9c3-7a79cbc9454f}, !- Handle
  Floor 1 Lobby Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  {1c615530-3043-4b81-885f-0abf101dd0ee}, !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.096, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088e33f2-64d5-4f1a-ade0-62165bab86a1}, !- Handle
  68AAF3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aebd27c-ef33-42d3-ab40-f31b6091e575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.7432, 2.1336, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -4.8768, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7adf7447-d2a5-4b74-a3a9-e4ee04c7db37}, !- Handle
  F6F6C6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596729a7-da97-48c9-bec3-6fe2deed1b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a888bb-8430-4e5f-a090-2e0bcb35f57e}, !- Handle
  3C8351,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51ffa57-5f8e-4c07-a44e-b276cd2f0884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.4968, 6.096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bce05dd-1b42-4962-bb49-3c2522bcbf9b}, !- Handle
  25AB11,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4577f4-50be-41f0-a468-e194fb2938b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 7.62, 3.048,                     !- X,Y,Z Vertex 1 {m}
  6.096, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  4.572, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf32d194-42d5-418e-94d3-23c90c7e75a5}, !- Handle
  D10995,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6cd20e4-22f0-47b2-b056-571bcf28dc1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fec8778-77cd-4539-b293-5c625de8c7b0}, !- Handle
  Floor 1 Pre-Op Room 2 Slab,             !- Name
  Floor,                                  !- Surface Type
  {4f1120b6-5011-437f-934b-558c73df86ab}, !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.2192, 7.9248, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8abd13-7887-47b8-9dd1-7d3443536bfa}, !- Handle
  21C5E8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5528a3d-1af5-4e78-8b38-c0321ca57fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -6.4008, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d5e828-8ab9-40ae-baa5-a5a365ca3883}, !- Handle
  50DB3D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb8a0ff-ca29-4e50-a4dc-73668065e6fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a93a7f51-551a-43db-bd25-633a5a04683b}, !- Handle
  Floor 1 Lobby Slab,                     !- Name
  Floor,                                  !- Surface Type
  {6cfc592b-6d62-4f3a-b5a7-126b77bbf20f}, !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 1 {m}
  4.2672, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  3.6576, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, -12.8016, 0,                    !- X,Y,Z Vertex 4 {m}
  0, -12.8016, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 7 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 8 {m}
  1.8288, 1.8288, 0,                      !- X,Y,Z Vertex 9 {m}
  1.8288, 3.9624, 0;                      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {2757301e-bc0d-4cb3-a601-9ff88e898848}, !- Handle
  E7055D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404dda2e-8ae6-48c1-95fa-db43ae0e1e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f643d3-581c-420b-971d-b0337e13b8e8}, !- Handle
  Floor 3 Janitor Roof,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71456efb-260c-435e-8726-d8c814952827}, !- Handle
  Floor 1 MRI Toilet Slab,                !- Name
  Floor,                                  !- Surface Type
  {ed0b2398-1923-489a-85a1-07cd6266b2a1}, !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aff0f9a-eb83-4f17-9360-7a8990ac6da2}, !- Handle
  3B9E2E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e3a4c47-4bd7-40e7-9f3f-6239bfed4313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14cc11b0-8af2-4ee2-99d4-6e7e61ba3bd7}, !- Handle
  5B693D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f1e779-55d9-4159-a415-7ca73802e06d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0.3048, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  0.3048, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82b73cd-053d-4186-b9fd-de37b1450632}, !- Handle
  A3F683,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f601eb2f-5f0e-4918-9c5e-0d0fc6180197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  0.9144, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7640e079-e347-4c7c-a9c9-7efec22f0b41}, !- Handle
  D10D28,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c181583d-ee00-486e-8fc2-ab8c870f1b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.7912, 4.2672, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  5.7912, 4.2672, 1.2192,                 !- X,Y,Z Vertex 2 {m}
  5.7912, 6.096, 1.2192,                  !- X,Y,Z Vertex 3 {m}
  5.7912, 6.096, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c331507f-96c1-47a5-9dff-2157adb6fdb6}, !- Handle
  9A5B84,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd007fa-252d-4599-8480-bbdd53b3912b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.524, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb7e9d0-570c-4265-84d9-7663430bd383}, !- Handle
  3C9825,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de1657c4-9ea2-439d-8ddc-e10ad48b626a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a29b6a2-4fd7-4ba5-b798-f6c3a4d4f77f}, !- Handle
  5A7EAB,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beb3d367-c714-4799-a3ee-dc1c58f144e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -2.1336, 0,                      !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0.9144, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  0.9144, -2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e57c43d-a847-41a2-9bb4-17825b984018}, !- Handle
  BAF71D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a81d35d-03a5-4a8a-958a-a88fe1a12e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.5824, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  0, -11.5824, 1.2192,                    !- X,Y,Z Vertex 2 {m}
  0, -9.7536, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -9.7536, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd28a51-c43a-4050-a707-63b3f719a414}, !- Handle
  ED650B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc0a59fc-3986-4a8b-9261-2e1acb95cdb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39991dc-6436-403a-89eb-8fbe15bbc9a1}, !- Handle
  34B8D8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b25c98-190f-4c65-9af7-b555dc85f76d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6cc908-3f57-4a03-aa4d-88093a408af1}, !- Handle
  C0697F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb01e91-656d-4c32-9e06-d5bea514a929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede01b70-54dc-4906-b38a-336f8d244765}, !- Handle
  6EA718,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247eb41e-8079-4d4e-94b5-52254dbaa2a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, 10.0584, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, 10.0584, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd55602e-4e1f-4d34-a685-2e7b9ec25e54}, !- Handle
  4E78E0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4293b158-389b-4fe0-b98c-85062bd7554e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af0789c4-0f8d-415f-8b77-38d37ccd47bd}, !- Handle
  BA5CD9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4864, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1072210a-9c74-4e09-99cf-005e5fb70995}, !- Handle
  55622A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a63d22e-c34a-4603-a285-69f63020f682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0104, -1.524, 0,                     !- X,Y,Z Vertex 1 {m}
  -7.0104, -3.3528, 0,                    !- X,Y,Z Vertex 2 {m}
  -9.7536, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.7536, -1.524, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e90d51-a47a-4b2b-9d42-e26b8e9d7581}, !- Handle
  6F1456,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a52a512-9a11-40ba-ac4c-e41490d8001a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, -0.6096, 0,                    !- X,Y,Z Vertex 1 {m}
  15.8496, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  13.716, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  13.716, -0.6096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8df99d4-e137-4700-a75c-87954eec6b1c}, !- Handle
  DD9F5D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {790f66da-cc8b-48c0-bfe5-1c230a06212b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.286, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, -2.286, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, -0.4572, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -0.4572, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a44fc2d5-a642-44c1-a993-557e6b64148e}, !- Handle
  C0778D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a646b09-7484-42e0-817d-87f1bde6d75c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.2672, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a646b09-7484-42e0-817d-87f1bde6d75c}, !- Handle
  B316F7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1501be-9a85-4641-8305-714dba466c36}, !- Handle
  Floor 1 Bio Haz Slab,                   !- Name
  Floor,                                  !- Surface Type
  {1be74084-a9d1-46ee-9286-84f088d64e77}, !- Construction Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 2.4384, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f82eab9e-1e0d-406b-af81-53da8b082371}, !- Handle
  2C0938,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {add339a8-9b19-483d-8fe7-389126d2368e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  4.2672, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add339a8-9b19-483d-8fe7-389126d2368e}, !- Handle
  997723,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da6c5cc-78ce-4d55-ba3f-5d6fac8412af}, !- Handle
  74AB49,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10abed7e-a2ef-4661-b750-68bc21784d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4725b6-fb74-4a4d-966e-b3fd3a576fc1}, !- Handle
  415590,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27017e1-1cb0-4057-8cf0-97a776e4637c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f87a60-5255-4b82-adbe-5dfa48359594}, !- Handle
  839A66,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7729e94-6832-4d48-aaef-70ead20f291a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ecc7d0-45d7-4d34-b271-4a4fd106346a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ccd4e7-9017-4aa0-b28c-18b344b5c436}, !- Handle
  CDCFEE,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae19ca1-d773-4d1a-a6e8-81f6229fef8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 1 {m}
  15.8496, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  13.716, -0.6096, 0,                     !- X,Y,Z Vertex 3 {m}
  13.716, 4.8768, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63c8719e-87f7-41ee-86d5-cf235d4bba57}, !- Handle
  5635BC,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1e14c11-c59e-48ec-ac30-995e438ff8f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.2672, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.7056, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.7056, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd8d779-518e-440a-9813-1fb981624a2f}, !- Handle
  FCE842,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11f55d6-8110-48ba-bc16-48d5ccdc0a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  3.048, 3.6576, 3.048,                   !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {b3889568-7b04-4194-add5-239df7e1a792}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {3a52a512-9a11-40ba-ac4c-e41490d8001a}, !- Handle
  7A3F36,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e90d51-a47a-4b2b-9d42-e26b8e9d7581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e7c504-79e3-43c8-af8f-a5206e2508d0}, !- Handle
  Floor 1 Dictation Slab,                 !- Name
  Floor,                                  !- Surface Type
  {175f3c09-379b-49da-8c04-dff65aae5f04}, !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175d5720-383e-46e9-a0d5-72d1715329b2}, !- Handle
  20B940,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2144d7-a9c7-4413-b893-484e52c7bfcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  26.5176, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  24.0792, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  24.0792, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {158d6663-6b63-437a-b09c-ed9a97e9bb4e}, !- Handle
  E74902,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69017491-f153-487a-b663-348b6a1690e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.3528, 2.4384, 5.4864,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 2.4384, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -7.0104, 2.4384, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -7.0104, 2.4384, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbcf017e-202d-421c-b7c7-7c742c29f473}, !- Handle
  26AF41,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5644faf0-cbd6-4ecb-8800-5d9526ed711e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  7.3152, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  6.7056, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  6.7056, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0315903-3822-4376-8cc0-17da58ff31b0}, !- Handle
  A2790A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76e5ce1a-97ec-492b-82a2-4620b672a181}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.2004, 4.8768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  3.2004, 4.8768, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  0.4572, 4.8768, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.4572, 4.8768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46915bf1-ca5e-4cb6-9c0f-d357bb586342}, !- Handle
  8259AE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b294957-6311-4e11-9d22-054f2fa7165a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 0.9144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  1.2192, 0.9144, 0,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0.9144, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0.9144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a63d22e-c34a-4603-a285-69f63020f682}, !- Handle
  D21333,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec36227c-e5fd-4b8e-a8a3-4c796a7267cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1072210a-9c74-4e09-99cf-005e5fb70995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6576f7-0d21-40a9-bfe4-af66ad4baab2}, !- Handle
  B44BE3,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f63e3e-890b-4b20-bed6-02ce2e68fc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.9352, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.8288, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1374e9-5c1d-4caa-88ec-1087154ba42c}, !- Handle
  CADDAF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a605d53-8287-4b5c-9dd7-b3087d6003e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37152db4-2fab-41ff-87e9-70cee788cfa3}, !- Handle
  C732D4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd43030-ca02-40ab-89a4-446eaefe73bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba9d76f-05a8-47b2-9089-83e34713bb91}, !- Handle
  18AD08,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c617fcb3-9b95-4c6d-a508-0eee7cbd3251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.4008, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.1816, 3.048,                   !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c01a4c-8ee8-4878-ac83-bebf76a08e37}, !- Handle
  Floor 1 Locker Room Hall Slab,          !- Name
  Floor,                                  !- Surface Type
  {1a2b3864-d39d-4443-b591-c01010db3a1a}, !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  18.8976, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7c5267-a9c2-4a1e-82dc-aeb0f2c361ca}, !- Handle
  C39FCC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8b61dc-b08b-4fdc-bd2d-26231559a78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 4 {m}
  3.6576, -4.8768, 3.048,                 !- X,Y,Z Vertex 5 {m}
  3.6576, -7.3152, 3.048;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {96405da5-05c7-4dda-9c88-ede45fbffdc6}, !- Handle
  23CCB1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b275ae0-5f56-4a63-8828-810e35dac90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce21e97a-f52e-42fc-89f6-fbb365fd37ec}, !- Handle
  CD21EC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2a309a7-2b96-4d52-a29c-d407bae6ecd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bd698d-6bc5-4823-9c43-189856fe4a35}, !- Handle
  63B825,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e61e3d9-f8fe-4fc1-b599-99e73944da0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a144ec-0721-4317-8c82-c7988cd19635}, !- Handle
  73E892,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9a9dd9-3188-40a2-aac6-892b7d2d46de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 1.524, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  4.2672, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  4.2672, 1.524, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62374c42-3f7a-40bb-aed6-7ced18a3457e}, !- Handle
  17258E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1d212b-2847-4a3e-8129-ea0e6d419b05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  1.2192, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  1.2192, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dbcc875-1f94-4f1e-aa97-7327376fb121}, !- Handle
  E5BC3F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26814d0f-b8f6-4eef-b611-c8140a83b1d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.7056, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ef4a8d-bc1a-4f00-82af-cc7ac3a63912}, !- Handle
  C1B522,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de943a35-03cd-4c2c-a1a6-8efad22ee96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0221fea2-e461-4f29-a5be-80697c86fec1}, !- Handle
  44F571,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0b027d0-d767-4293-868d-3a8780d0f7d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, -2.4384, 2.4384,               !- X,Y,Z Vertex 1 {m}
  10.9728, -2.4384, 1.2192,               !- X,Y,Z Vertex 2 {m}
  14.6304, -2.4384, 1.2192,               !- X,Y,Z Vertex 3 {m}
  14.6304, -2.4384, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef197d8-f8c2-4d0f-bd6c-cc0aa9144667}, !- Handle
  1E3410,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c6618b-8f54-46fa-af92-e47de2d741f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dabc0d7f-a250-423a-8488-33e5093601ff}, !- Handle
  97F00A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f1b092-ab38-40a3-9433-4872cb622394}, !- Handle
  690A91,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d41fcb7-2437-4578-8540-c4b3973f83b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -6.096, -2.7432, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -6.096, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2487a3fa-be71-41dc-9ec7-0110ba5b9e06}, !- Handle
  Floor 1 Storge Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -11.5824, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -11.5824, -7.0104, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bc4189-45c4-448a-b7fc-a047e6af3ff1}, !- Handle
  D1AFC9,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95cc29e0-25f3-4e5f-a938-6e32d24294e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.1336, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ac34cd-2380-42cb-b1b6-d1e1468ee609}, !- Handle
  30DB21,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10462cab-e2c4-4e0b-958c-edef02f27f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7c9ead-e03a-4db1-a8e7-69f2e1da6a14}, !- Handle
  9DB411,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6960daaf-9dea-492e-8b38-321cdb44ca11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -4.2672, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98899417-454f-4ac3-9341-5945dcc7954e}, !- Handle
  19D150,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4044cd4d-e543-4aa2-83a7-214dc9ff10ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.524, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d3a4b9-a401-48c9-984f-67263afe04a7}, !- Handle
  2B4713,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20518521-0605-4d83-af7c-335f4e636112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.2672, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae25f19b-eec4-4f8b-889b-11b86bbf72b3}, !- Handle
  6D960C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abdb7f0b-f697-4b27-8b03-036c4b6ac47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {675cb13b-02ca-46dd-bf43-c3f29e644739}, !- Handle
  F4FE92,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b23b44-3d26-4ad2-adaf-5456d94c5275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13701c95-a5ed-41fd-93f1-d433682e9898}, !- Handle
  825233,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e6e2784-daba-455a-a2b1-54cd5ae6fb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad486e-50bb-46fe-a5f8-05e2a3511ff5}, !- Handle
  FDCEC5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9830a1b-aac7-4f32-8f4f-3a78c90d3426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -9.144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -6.7056, -9.144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc0482c-9682-4ad3-96c0-db096758465c}, !- Handle
  4AD319,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b8ccfc-1e30-4e14-8e85-6827d59f0037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb735db-bdbd-4463-a9e3-7a39d2e4bc4e}, !- Handle
  137CDB,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30efd05-fdae-4aea-aaaf-35fad37d6d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720e894b-dff3-426e-ba41-69f4a200c1a5}, !- Handle
  DD2E2D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5106d84-708a-4dd4-aaf4-95cdc24902e0}, !- Handle
  E0D6E9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bbf0ea-81c4-4e25-afb7-7135cedaccec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f02395-20be-4e33-9155-10fb12f3b953}, !- Handle
  26E66C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {531a8892-7928-4120-b6cf-220c7d6fdf8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  7.3152, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  7.3152, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145e8903-7587-42b7-b020-96aecdd1ff23}, !- Handle
  C75191,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a7d820d-792e-4cb2-a89a-c23afaf4f7e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -15.8496, 2.4384, 3.048,                !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 3.048,                !- X,Y,Z Vertex 3 {m}
  -16.1544, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35f578d-74f8-459a-90c2-8035d7d41141}, !- Handle
  CC17E8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2826dc-153a-4cda-8e39-026099b83348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, -1.524, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.7432, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbdba73-1e0e-44df-907d-4743a6611c98}, !- Handle
  Floor 1 Pre-Op Hall Slab,               !- Name
  Floor,                                  !- Surface Type
  {e8ac7f48-4694-4a57-a7a0-f4dd282035fe}, !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.4384, -20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be04c2e3-35ff-417d-93de-7fcd9abb2924}, !- Handle
  84A1D5,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fc573bc3-04fa-45c0-b511-f440eb283d58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.6096, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3206426-8cf9-4d0d-bf01-b8eae348f3fe}, !- Handle
  427B0D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf97a294-6237-4cec-b040-b83683f73d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dceef95-d30e-486f-8232-01941864a0e0}, !- Handle
  1EC3A0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c66ffe1-4512-4629-b08f-e80da4fb7504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6ea9b1-2024-4441-bf39-70a51018a5a6}, !- Handle
  133349,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dab3301-66cd-4009-b7fb-1461f7dae2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8808, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  36.8808, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  42.3672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  42.3672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62de0be2-4771-4e4c-a658-437a2ed222bc}, !- Handle
  93F6DE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e13fc12f-b2f2-4609-a7bb-ac813a865017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  24.0792, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.5176, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.5176, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac2248d-45b3-4706-837f-236872b631b9}, !- Handle
  611A3F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567f4418-5540-42f0-b0c8-53159256369a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 3.6576, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.524, 7.0104, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.0104, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10abdc0e-0950-4ffd-887f-6c199dcbf9b5}, !- Handle
  AAF377,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d514b80-74d4-473b-9ca1-18b453a97f93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 12.192, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 12.192, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6520ac45-fed3-414f-a032-17976bc395f1}, !- Handle
  Floor 1 Pre-Op Toilet Slab,             !- Name
  Floor,                                  !- Surface Type
  {ed0b2398-1923-489a-85a1-07cd6266b2a1}, !- Construction Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b7c83c-19d4-447e-baed-e9d4a4de99b7}, !- Handle
  9AC2E9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853a1b69-179c-40cf-9421-5c36a3447ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.2672, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.2672, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560fbfce-382b-4eb3-9883-3ae46e4f01db}, !- Handle
  4EDE0A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c92298e-c029-4073-87a7-e2d928787e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcdfc6d-172c-4fe0-bb7b-43a280315cfd}, !- Handle
  2336C8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a9b28c-e127-4c69-85a0-d546f5e8c2cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  12.8016, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 16.4592, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 16.4592, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8512d267-d8ff-42c1-a651-4cba88071664}, !- Handle
  F5C927,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1e96c1-dd44-4679-8d5b-cbfa6d3958cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7744, 1.8288, 0,                    !- X,Y,Z Vertex 1 {m}
  -23.7744, 0.3048, 0,                    !- X,Y,Z Vertex 2 {m}
  -30.1752, 0.3048, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.1752, 1.8288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0127a73-403d-487d-b772-6dde94ca02d1}, !- Handle
  8E5734,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05ccfd82-4cba-41a0-afe9-a124b10f33cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -0.9144, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.9144, -4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78cd4911-c3c2-4990-8b5e-7e7b82047ad0}, !- Handle
  C2156D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c8547a6-88a6-43b9-8d94-6cbefbd0fcad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -9.144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c168c36-a03a-405b-b7ee-d8de4fc9e0f4}, !- Handle
  1DCC9F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3bed90-db5a-4da1-a58e-d57b26d5a472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -15.24, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ab13ca-124a-49d7-8bfc-010f3cf21ba7}, !- Handle
  8C4550,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25bd811-762f-4fc4-8538-d5777d5dce9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fdf8562-a5dc-4f1c-931f-0dc086224f50}, !- Handle
  9DF7DE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61810945-bb77-42c7-a1c5-7ec4d4f0980b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4864, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be863ef7-0d97-4952-82d6-b0f31b06ab70}, !- Handle
  C0F51F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b814baf-35bf-4748-b8e4-e5acae68de04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07981f4-c93e-4802-9c91-dc0cf355c0a1}, !- Handle
  97B688,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49aee25-ca10-45fa-a3bf-88944c436c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -4.2672, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bf828f-9db4-4abd-be2a-9c865a3cfc1b}, !- Handle
  88CB69,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b64ad83-e276-47ae-b5bd-f857e6c2aba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.7432, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0212ba8f-b5ca-466f-bb7e-69e2536c54fe}, !- Handle
  C0A312,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f2cefc-5ad1-4303-ac2b-c0abbd2ab556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0.3048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.1336, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -1.2192, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -1.2192, 0.3048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3817c44f-86c7-4fe7-be87-2255a3c3bcb2}, !- Handle
  E55A57,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bd0f51a-ba84-4aa8-81e3-d54a490d5c53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.3632, -7.3152, 2.4384,               !- X,Y,Z Vertex 1 {m}
  10.3632, -7.3152, 1.2192,               !- X,Y,Z Vertex 2 {m}
  13.1064, -7.3152, 1.2192,               !- X,Y,Z Vertex 3 {m}
  13.1064, -7.3152, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed9f7e9c-9d34-40dd-a0a2-f6c5d0175a7f}, !- Handle
  DF3E2C,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595a2e9-3cd4-4e3b-9189-ff3f34bf1c60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -9.144, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0.6096,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414e39b5-946b-4d45-b23a-8229e2ed90b8}, !- Handle
  90FDA9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
