
OS:Version,
  {8fbfadcb-26a4-499b-9625-7ef10e12dea9}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {c36673b7-1931-493f-be83-87408fa37048}, !- Handle
  Always_On,                              !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  {dbd4b39e-3f54-4d33-b0e1-152fb475f0e0}, !- Default Day Schedule Name
  {a39a2db2-8d1f-46b1-9db9-673de2772551}, !- Summer Design Day Schedule Name
  {bc647d0d-22c2-4e0d-8a87-3b6a95b48358}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbd4b39e-3f54-4d33-b0e1-152fb475f0e0}, !- Handle
  Always_On_Default,                      !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42278e27-9e26-455a-a113-32c96c7e17d5}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc647d0d-22c2-4e0d-8a87-3b6a95b48358}, !- Handle
  Always_On_Winter_Design_Day,            !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb0a5dca-8c36-4766-b28a-d7acd0f3625f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a39a2db2-8d1f-46b1-9db9-673de2772551}, !- Handle
  Always_On_Summer_Design_Day,            !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {083d91a6-2de1-4c84-95d1-8992e0737d0d}, !- Handle
  Always_Off,                             !- Name
  ,                                       !- Schedule Type Limits Name
  {fd880f98-ddf2-4a11-8ea1-f328a7b932b2}, !- Default Day Schedule Name
  {d99cb86b-a2b0-421e-bbab-5df86c5690fc}, !- Summer Design Day Schedule Name
  {3f8660c2-8236-4fb2-ae87-47bad1985ced}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd880f98-ddf2-4a11-8ea1-f328a7b932b2}, !- Handle
  Always_Off_Default,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07d1418b-4ee3-42e0-90a8-20cfda93ff74}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f8660c2-8236-4fb2-ae87-47bad1985ced}, !- Handle
  Always_Off_Winter_Design_Day,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52f50392-12b9-4ffa-b3b5-e96ac68961f6}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d99cb86b-a2b0-421e-bbab-5df86c5690fc}, !- Handle
  Always_Off_Summer_Design_Day,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0bfa2cd-70a9-42e6-b77d-8df8fe0e4c4a}, !- Handle
  Deck_Temperature,                       !- Name
  ,                                       !- Schedule Type Limits Name
  {dbd6c96e-09b0-4919-a1b7-f345638088aa}, !- Default Day Schedule Name
  {e4a0bb86-9d2e-41a1-b337-68e2081b3225}, !- Summer Design Day Schedule Name
  {0f0297ad-b171-4176-a840-104da0544975}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbd6c96e-09b0-4919-a1b7-f345638088aa}, !- Handle
  Deck_Temperature_Default,               !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {776edbed-586f-452b-aa30-fce17b299d60}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f0297ad-b171-4176-a840-104da0544975}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4b2e400c-279e-4454-8c36-79a2288b6736}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4a0bb86-9d2e-41a1-b337-68e2081b3225}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Construction,
  {9341c0aa-7587-4651-9ade-351ebb4306fa}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {20c68878-2c0b-451d-8e96-2c79c9d5c153}, !- Layer 1
  {d5b484a0-70c6-4f51-ab64-bd0fd6872a7f}, !- Layer 2
  {3e25d7ba-f266-4843-9f8e-88707e58c9ab}; !- Layer 3

OS:Material,
  {20c68878-2c0b-451d-8e96-2c79c9d5c153}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  784.9000,                               !- Density {kg/m3}
  830.0000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.9200,                                 !- Solar Absorptance
  0.9200;                                 !- Visible Absorptance

OS:Material,
  {d5b484a0-70c6-4f51-ab64-bd0fd6872a7f}, !- Handle
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material:NoMass,
  {3e25d7ba-f266-4843-9f8e-88707e58c9ab}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.8000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {35dd86b2-2cc7-4c07-bf6f-79c38d08974a}, !- Handle
  {9341c0aa-7587-4651-9ade-351ebb4306fa}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {b063c872-c284-4d03-acd5-1bd4e4957f94}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {3e25d7ba-f266-4843-9f8e-88707e58c9ab}, !- Layer 1
  {d5b484a0-70c6-4f51-ab64-bd0fd6872a7f}, !- Layer 2
  {20c68878-2c0b-451d-8e96-2c79c9d5c153}; !- Layer 3

OS:StandardsInformation:Construction,
  {d918f202-b1d1-4e1f-b4fe-489da319ab3e}, !- Handle
  {b063c872-c284-4d03-acd5-1bd4e4957f94}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {942f4189-3086-4546-99a5-9825c42860d4}, !- Handle
  Standard_Int-Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {20c68878-2c0b-451d-8e96-2c79c9d5c153}, !- Layer 1
  {20c68878-2c0b-451d-8e96-2c79c9d5c153}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ec6586a-069d-46a9-b47a-a130fd3b2541}, !- Handle
  {942f4189-3086-4546-99a5-9825c42860d4}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {0f2252ef-bf83-4f7c-81c6-8d572cdd0324}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9341c0aa-7587-4651-9ade-351ebb4306fa}, !- Floor Construction Name
  {942f4189-3086-4546-99a5-9825c42860d4}, !- Wall Construction Name
  {b063c872-c284-4d03-acd5-1bd4e4957f94}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {0baa15f7-1385-4216-874d-0203e7e315f8}, !- Handle
  Default Construction Set 1,             !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  {0f2252ef-bf83-4f7c-81c6-8d572cdd0324}, !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Building,
  {93b52dd4-5c64-4c8b-a123-9cf7ce51569a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0baa15f7-1385-4216-874d-0203e7e315f8}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Schedule:Ruleset,
  {32ff1889-9e80-4c16-b7ae-fd5ff674174b}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {f55915f9-28f1-42dc-b105-f7c5fc129a3c}, !- Default Day Schedule Name
  {b28bc0ff-9645-4aff-9279-5b5ca76a3a75}, !- Summer Design Day Schedule Name
  {8529b446-874f-4473-81bc-9489896c0596}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f55915f9-28f1-42dc-b105-f7c5fc129a3c}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Week_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b28bc0ff-9645-4aff-9279-5b5ca76a3a75}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8529b446-874f-4473-81bc-9489896c0596}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {08d849ef-e400-4577-b0dd-fbe1144a7ee3}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Sunday_Rule, !- Name
  {32ff1889-9e80-4c16-b7ae-fd5ff674174b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6707a0e6-11a5-489f-ab5e-c25bf58d3b0d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6707a0e6-11a5-489f-ab5e-c25bf58d3b0d}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {564170b3-54dd-4c44-aeb7-43ee8bb11a0a}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Saturday_Rule, !- Name
  {32ff1889-9e80-4c16-b7ae-fd5ff674174b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd19303f-b999-4187-8762-b549ca69f704}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {fd19303f-b999-4187-8762-b549ca69f704}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {a542bd00-a0f8-4d78-981e-4789c58609a1}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule,   !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  {0cd81f9c-2cf1-4e09-9ce2-c4d03c8b572f}, !- Default Day Schedule Name
  {289d4021-774c-4d02-8f78-9e5644c7610f}, !- Summer Design Day Schedule Name
  {16a32ba3-62f4-4351-ba50-28d653ed3b70}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {0cd81f9c-2cf1-4e09-9ce2-c4d03c8b572f}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule_Week_Day, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {289d4021-774c-4d02-8f78-9e5644c7610f}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule_Summer_Design_Day, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {16a32ba3-62f4-4351-ba50-28d653ed3b70}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule_Winter_Design_Day, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d293dd4d-b4bc-475a-8091-a1a69949b437}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule_Sunday_Rule, !- Name
  {a542bd00-a0f8-4d78-981e-4789c58609a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {347309d2-21ac-4dd3-9abb-1a7a3c649d35}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {347309d2-21ac-4dd3-9abb-1a7a3c649d35}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule_Sunday, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9a2b89e8-a5ae-4725-8ca4-f6e9e332f05b}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule_Saturday_Rule, !- Name
  {a542bd00-a0f8-4d78-981e-4789c58609a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a01eac2f-93e0-4fac-a565-38ce5183e0ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a01eac2f-93e0-4fac-a565-38ce5183e0ac}, !- Handle
  PNNL_TSPR_Library_Occupancy_Schedule_Saturday, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {06d31ac5-87de-400b-8100-a7d947805698}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {0473eb66-4882-485f-b670-d82d2ce86e84}, !- Default Day Schedule Name
  {d3764ff6-ee15-4212-af4a-fcb58ab4fd48}, !- Summer Design Day Schedule Name
  {ae122dad-8be0-4224-8ce2-5ee5effcfa1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0473eb66-4882-485f-b670-d82d2ce86e84}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d3764ff6-ee15-4212-af4a-fcb58ab4fd48}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ae122dad-8be0-4224-8ce2-5ee5effcfa1c}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d86912fe-c7e9-4ac4-abdf-43172a0f6645}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule_Sunday_Rule, !- Name
  {06d31ac5-87de-400b-8100-a7d947805698}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8c40333-4667-4650-b128-77e32c664743}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f8c40333-4667-4650-b128-77e32c664743}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule_Sunday,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a96d4332-44e8-4970-8600-44af9f0c5f36}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule_Saturday_Rule, !- Name
  {06d31ac5-87de-400b-8100-a7d947805698}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {235f9dd8-6454-4b3b-9416-1a3177d1e81a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {235f9dd8-6454-4b3b-9416-1a3177d1e81a}, !- Handle
  PNNL_TSPR_Office_Hvac_Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {860734b0-8678-438c-9e32-c60ae8d00982}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule,    !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  {4bcbe2de-1796-4aa7-9b32-c48257e8fe19}, !- Default Day Schedule Name
  {9bcc9bba-4980-4284-a98a-187457ae7da5}, !- Summer Design Day Schedule Name
  {706b1329-7979-495b-b8e2-4b5fb111bd93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4bcbe2de-1796-4aa7-9b32-c48257e8fe19}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule_Week_Day, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.95,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9bcc9bba-4980-4284-a98a-187457ae7da5}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule_Summer_Design_Day, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {706b1329-7979-495b-b8e2-4b5fb111bd93}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule_Winter_Design_Day, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8e315060-91ed-4ed0-aefe-f83484f25b56}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule_Sunday_Rule, !- Name
  {860734b0-8678-438c-9e32-c60ae8d00982}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db1f9aca-4e31-4daa-b47a-3af946969b59}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {db1f9aca-4e31-4daa-b47a-3af946969b59}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule_Sunday, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2abe1734-7b48-4868-9f94-b93410f8ebd3}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule_Saturday_Rule, !- Name
  {860734b0-8678-438c-9e32-c60ae8d00982}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83509c81-5396-4916-96e3-1f7d3e270117}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {83509c81-5396-4916-96e3-1f7d3e270117}, !- Handle
  PNNL_TSPR_Office_Occupancy_Schedule_Saturday, !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

! Exterior Walls
OS:Construction,
  {d0c670e8-6bd5-4775-b6b5-a603d01c00a5}, !- Handle
  Siding_Steel_Frame_Wall,                !- Name
  ,                                       !- Surface Rendering Name
  {23779389-74e0-4004-8484-ac202b55ad3c}, !- Layer 1
  {7d54662e-4e39-410b-8a7b-729c861eb909}, !- Layer 2
  {20c68878-2c0b-451d-8e96-2c79c9d5c153}; !- Layer 3

OS:Material,
  {23779389-74e0-4004-8484-ac202b55ad3c}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.0100,                                 !- Thickness {m}
  0.1100,                                 !- Conductivity {W/m-K}
  544.6200,                               !- Density {kg/m3}
  1210.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7800,                                 !- Solar Absorptance
  0.7800;                                 !- Visible Absorptance

OS:Material,
  {7d54662e-4e39-410b-8a7b-729c861eb909}, !- Handle
  Steel Frame Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.140438834151312,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2ea92ff9-9457-4f70-8bd2-14d7587b6cf3}, !- Handle
  {d0c670e8-6bd5-4775-b6b5-a603d01c00a5}, ! Construction Name
  ,                                       ! Intended Surface Type
  Steel-Framed,                           ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction:CfactorUndergroundWall,
  {0ca47512-0105-40e1-acc0-4656a9e6f798}, !- Handle
  Construction Cfactor Underground Wall 1, !- Name
  2.8391315,                              !- C-Factor {W/m2-K}
  1;                                      !- Height {m}

! Roof
OS:Construction,
  {8b369981-4e0e-4e5a-841f-9aaf42c30d44}, !- Handle
  IEAD_Metal_Deck,                        !- Name
  ,                                       !- Surface Rendering Name
  {d7f60a94-ca66-47c7-89d8-1796b7b46490}, !- Layer 1
  {8f9d2370-79a5-4b34-8fb8-a20ac005c3e9}, !- Layer 2
  {c0758a94-5619-42b9-81ee-de1fb51f53fc}; !- Layer 3

OS:Material,
  {d7f60a94-ca66-47c7-89d8-1796b7b46490}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  1121.2900,                              !- Density {kg/m3}
  1460.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {8f9d2370-79a5-4b34-8fb8-a20ac005c3e9}, !- Handle
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.389334426684007,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {c0758a94-5619-42b9-81ee-de1fb51f53fc}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.0060,                                !- Conductivity {W/m-K}
  7680.0000,                              !- Density {kg/m3}
  418.4000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.3000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d3028fb1-8024-48a5-97c5-b306b74be547}, !- Handle
  {8b369981-4e0e-4e5a-841f-9aaf42c30d44}, ! Construction Name
  ,                                       ! Intended Surface Type
  IEAD,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

! Roof
OS:Construction,
  {ff201c10-26e6-4f29-b612-f9857dac556e}, !- Handle
  IEAD_Metal_Deck 1,                      !- Name
  ,                                       !- Surface Rendering Name
  {d7f60a94-ca66-47c7-89d8-1796b7b46490}, !- Layer 1
  {508e518a-dc29-4b71-acb2-f502b2e85c1e}, !- Layer 2
  {c0758a94-5619-42b9-81ee-de1fb51f53fc}; !- Layer 3

OS:Material,
  {508e518a-dc29-4b71-acb2-f502b2e85c1e}, !- Handle
  IEAD Roof Insulation 1,                 !- Name
  MediumRough,                            !- Roughness
  0.083382985786852,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {83fbb9b9-db0a-4d19-af12-accf7c3363dc}, !- Handle
  {ff201c10-26e6-4f29-b612-f9857dac556e}, ! Construction Name
  ,                                       ! Intended Surface Type
  IEAD,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction:FfactorGroundFloor,
  {94e975a6-29ef-45b9-923d-263c6f05a0fb}, !- Handle
  Construction Ffactor Ground Floor 1,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  1,                                      !- Area {m2}
  1;                                      !- PerimeterExposed {m}

OS:Construction,
  {1af0019b-5c4e-4571-a737-13795ec00890}, !- Handle
  Concrete_slab,                          !- Name
  ,                                       !- Surface Rendering Name
  {da8a2b10-b1e8-4175-ad1d-73f34512f7a5}, !- Layer 1
  {272361f5-7259-44e6-8176-42b9f883b4ac}, !- Layer 2
  {8c3d423b-669e-4f27-a4a0-a03ce612f75e}; !- Layer 3

OS:Material,
  {da8a2b10-b1e8-4175-ad1d-73f34512f7a5}, !- Handle
  Mass Floor Insulation,                  !- Name
  MediumRough,                            !- Roughness
  0.00875666421386396,                    !- Thickness {m}
  0.0450,                                 !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {272361f5-7259-44e6-8176-42b9f883b4ac}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {8c3d423b-669e-4f27-a4a0-a03ce612f75e}, !- Handle
  F17 Carpet,                             !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {913665a6-2f52-4091-8af8-ba994b42cbee}, !- Handle
  {1af0019b-5c4e-4571-a737-13795ec00890}, ! Construction Name
  ,                                       ! Intended Surface Type
  Exterior Floor:Slab,                    ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:WindowMaterial:SimpleGlazingSystem,
  {3d609c7e-8cd7-4aa2-a8de-04b93900d5f2}, !- Handle
  Glazing Layer,                          !- Name
  1.58991364,                             !- U-Factor {W/m2-K}
  0.2,                                    !- Solar Heat Gain Coefficient
  0.448;                                  !- Visible Transmittance

OS:Construction,
  {c8083373-61d2-4ca2-a86d-63b358db2661}, !- Handle
  fenestration_1.5899136400000002_0.2_0.448, !- Name
  ,                                       !- Surface Rendering Name
  {3d609c7e-8cd7-4aa2-a8de-04b93900d5f2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9c5860bf-4bf7-495e-8a6c-68f55eb990f7}, !- Handle
  Skylight - Glazing Layer,               !- Name
  1.7034789,                              !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {74eed6f3-bbdf-4cf9-9475-687f3f69883f}, !- Handle
  skylight_1.7034789000000001_0.25_1,     !- Name
  ,                                       !- Surface Rendering Name
  {9c5860bf-4bf7-495e-8a6c-68f55eb990f7}; !- Layer 1

OS:BuildingStory,
  {23bcfcae-bb57-49e0-b84e-a20834f7af2d}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Handle
  blocks-740_library_1_Plenum,            !- Name
  ,                                       !- Space Type Name
  {f98daba1-54f9-46cf-bb66-3c82776c5ad9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {23bcfcae-bb57-49e0-b84e-a20834f7af2d}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {aa00066b-5b9c-4931-9807-760e699f09c1}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7de393d-a64a-4d3f-9a3f-bb4c6847dbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, -0.9144,                 !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, -0.9144,               !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, -0.9144,              !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c52be0d-b852-4f3d-ab42-e5bd51d58d5d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {02638f23-dc33-479a-9702-e2fc172ca33c}, !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  -57.15, 30.48, -0.9144,                 !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, -0.9144,                !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e07feaa-97e2-4c3a-8d1e-bde59370a215}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {02638f23-dc33-479a-9702-e2fc172ca33c}, !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, -0.9144,                 !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f801e10-5d80-4e8e-9f0d-c1bee7d95b17}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {02638f23-dc33-479a-9702-e2fc172ca33c}, !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 2 {m}
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 3 {m}
  57.15, 30.48, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb9bf61-e71d-42c4-b7c0-85a6179afe8c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {02638f23-dc33-479a-9702-e2fc172ca33c}, !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -57.15, -30.48, -0.9144,                !- X,Y,Z Vertex 2 {m}
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 3 {m}
  57.15, -30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3526170b-c6a5-46f0-b1e3-3b824a183829}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5a0af1-adf2-46d6-8363-d30aa5e22efd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {daeab977-b235-4538-8bd5-87ffddd71a06}, !- Handle
  blocks-740_library_1_West Perimeter Space, !- Name
  ,                                       !- Space Type Name
  {f98daba1-54f9-46cf-bb66-3c82776c5ad9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {23bcfcae-bb57-49e0-b84e-a20834f7af2d}, !- Building Story Name
  {b4b68757-4b72-40fc-b738-e360e211afd3}; !- Thermal Zone Name

OS:Surface,
  {12487ee4-e270-470c-9648-0b9599d8a9e0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {0850eb1d-5dd0-46a4-8c13-bbe2a41db9aa}, !- Construction Name
  {daeab977-b235-4538-8bd5-87ffddd71a06}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, -3.6576,                !- X,Y,Z Vertex 1 {m}
  -57.15, 30.48, -3.6576,                 !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, -3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca330bae-edb7-4319-9b2a-d8162528a4fb}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {bedc580f-c732-4d81-a8da-e440849f8d86}, !- Construction Name
  {daeab977-b235-4538-8bd5-87ffddd71a06}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, -0.9144,                 !- X,Y,Z Vertex 1 {m}
  -57.15, 30.48, -3.6576,                 !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, -3.6576,                !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3724760c-e0c6-4828-adb2-ab35381e935d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daeab977-b235-4538-8bd5-87ffddd71a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c6cad8-d68b-4c62-8d30-f66600fed900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, 25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, -3.6576,                 !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, -0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e286b83-5309-4956-bdc1-1105620b75ce}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daeab977-b235-4538-8bd5-87ffddd71a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34aca446-019b-41a1-88ee-1d4ac34a4788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, -0.9144,              !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b329bd61-3236-4e4d-9339-6ca04846aed5}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daeab977-b235-4538-8bd5-87ffddd71a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe202c4-74dc-48ca-aa67-5f5146699658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, -0.9144,                !- X,Y,Z Vertex 1 {m}
  -57.15, -30.48, -3.6576,                !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, -0.9144;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7de393d-a64a-4d3f-9a3f-bb4c6847dbdd}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {daeab977-b235-4538-8bd5-87ffddd71a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa00066b-5b9c-4931-9807-760e699f09c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, -0.9144,                !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, -0.9144,              !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, -0.9144,               !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, -0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4b68757-4b72-40fc-b738-e360e211afd3}, !- Handle
  blocks-740_library_1_West Perimeter,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3beda91c-7a7c-4d8d-8606-adb2f08eb186}, !- Zone Air Inlet Port List
  {6cb5986c-4e50-41f3-ad48-2f8e6981ecb7}, !- Zone Air Exhaust Port List
  {52860511-f768-45db-9e20-cc7eaa47f71c}, !- Zone Air Node Name
  {930ce6b5-bd46-43d4-b2a8-657708c9f886}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a75e92f-8bee-4a83-b911-28848a816de5}, !- Handle
  Node 1,                                 !- Name
  {52860511-f768-45db-9e20-cc7eaa47f71c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52860511-f768-45db-9e20-cc7eaa47f71c}, !- Handle
  {005b046f-6599-46e7-b6cc-572a9e2f503f}, !- Name
  {b4b68757-4b72-40fc-b738-e360e211afd3}, !- Source Object
  11,                                     !- Outlet Port
  {6a75e92f-8bee-4a83-b911-28848a816de5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3beda91c-7a7c-4d8d-8606-adb2f08eb186}, !- Handle
  {37c4ed8c-7c48-4a4d-80b7-045c4e352aa9}, !- Name
  {b4b68757-4b72-40fc-b738-e360e211afd3}, !- HVAC Component
  {78bd3c53-351f-40e6-ae8e-f0b6d7142a6f}; !- Port 1

OS:PortList,
  {6cb5986c-4e50-41f3-ad48-2f8e6981ecb7}, !- Handle
  {7d263c44-1ce2-49ec-87f3-a97de6ce42c2}, !- Name
  {b4b68757-4b72-40fc-b738-e360e211afd3}; !- HVAC Component

OS:PortList,
  {930ce6b5-bd46-43d4-b2a8-657708c9f886}, !- Handle
  {60546177-5991-46ed-b81c-0aa87d6c26d9}, !- Name
  {b4b68757-4b72-40fc-b738-e360e211afd3}, !- HVAC Component
  {c10a2b54-5407-4f3a-bf59-d4d4fb9cf8e3}; !- Port 1

OS:Sizing:Zone,
  {093d5ba7-1d17-4f88-b85f-23f9162300e4}, !- Handle
  {b4b68757-4b72-40fc-b738-e360e211afd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c9cc4b2-bc21-4162-a428-cc8dc2a084d0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b4b68757-4b72-40fc-b738-e360e211afd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07563fe3-e51f-419e-b7d6-8369eb11bce7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff8971e8-22e0-44ff-a2fb-dd90246d2ee9}, !- Handle
  blocks-740_library_1_North Perimeter Space, !- Name
  ,                                       !- Space Type Name
  {f98daba1-54f9-46cf-bb66-3c82776c5ad9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {23bcfcae-bb57-49e0-b84e-a20834f7af2d}, !- Building Story Name
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}; !- Thermal Zone Name

OS:Surface,
  {b5aca7d8-e07f-4599-b498-5a3d79324747}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b01e8a5e-5ddc-4b96-9f96-6e0127b62ef4}, !- Construction Name
  {ff8971e8-22e0-44ff-a2fb-dd90246d2ee9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, -3.6576,                 !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, -3.6576,                  !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d24250b-fb89-40aa-947c-c863414c7ee2}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {bedc580f-c732-4d81-a8da-e440849f8d86}, !- Construction Name
  {ff8971e8-22e0-44ff-a2fb-dd90246d2ee9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, -3.6576,                  !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, -3.6576,                 !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, -0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93678983-fd75-4725-9c3e-0c4822125e25}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8971e8-22e0-44ff-a2fb-dd90246d2ee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19eb0e99-29a3-4fee-b540-df657557ec3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 2 {m}
  57.15, 30.48, -3.6576,                  !- X,Y,Z Vertex 3 {m}
  57.15, 30.48, -0.9144;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0df42f5-8651-4de7-805a-95abc8c5c5b3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8971e8-22e0-44ff-a2fb-dd90246d2ee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25435327-6119-4e40-aa91-13f37504e738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, 25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c6cad8-d68b-4c62-8d30-f66600fed900}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8971e8-22e0-44ff-a2fb-dd90246d2ee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3724760c-e0c6-4828-adb2-ab35381e935d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, -0.9144,                 !- X,Y,Z Vertex 1 {m}
  -57.15, 30.48, -3.6576,                 !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db5ff25-cbe5-4782-8770-c9a2efb034cc}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff8971e8-22e0-44ff-a2fb-dd90246d2ee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fc6ba4a-5d7f-4917-b368-83f453afacdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, -0.9144,                 !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}, !- Handle
  blocks-740_library_1_North Perimeter,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec6b841f-f971-4a3c-8c60-e71323550dd8}, !- Zone Air Inlet Port List
  {eeaf1607-8029-4d5f-a7e1-1dbca047407d}, !- Zone Air Exhaust Port List
  {6c31a90b-a768-48df-8c8d-438cc7882be5}, !- Zone Air Node Name
  {41821414-d048-4378-85e5-6c381413809b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d8e328-337f-4929-b021-7d30a5fee818}, !- Handle
  Node 2,                                 !- Name
  {6c31a90b-a768-48df-8c8d-438cc7882be5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c31a90b-a768-48df-8c8d-438cc7882be5}, !- Handle
  {363401a5-48f7-4249-b4b7-f5bfde2cd87e}, !- Name
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}, !- Source Object
  11,                                     !- Outlet Port
  {98d8e328-337f-4929-b021-7d30a5fee818}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec6b841f-f971-4a3c-8c60-e71323550dd8}, !- Handle
  {864227ab-2194-45d9-bb1e-96f5bb45a639}, !- Name
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}, !- HVAC Component
  {9f5728a0-dc70-4fed-a09d-fb570a259a88}; !- Port 1

OS:PortList,
  {eeaf1607-8029-4d5f-a7e1-1dbca047407d}, !- Handle
  {b9e98856-3510-45be-8c05-d1a7492c7c1f}, !- Name
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}, !- HVAC Component
  {21a67038-2de4-4570-8daf-789575e64e46}; !- Port 1

OS:PortList,
  {41821414-d048-4378-85e5-6c381413809b}, !- Handle
  {55bd801e-cfd1-4ae5-b799-3f62ea857e9d}, !- Name
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}, !- HVAC Component
  {ff23107c-56f5-4e7a-9cde-7c2b13267936}; !- Port 1

OS:Sizing:Zone,
  {afcddfdc-6a4c-4402-be25-062ea43c87cb}, !- Handle
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65af0b16-97e1-4843-a42a-6a7e7cf8bc48}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {78f4a9ec-2256-45a7-af89-437a7c0b8a71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ded20c18-2615-4c43-9ad5-a55537c52276}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {feee30d3-b286-42d8-b8b9-2de0c696b75c}, !- Handle
  blocks-740_library_1_East Perimeter Space, !- Name
  ,                                       !- Space Type Name
  {f98daba1-54f9-46cf-bb66-3c82776c5ad9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {23bcfcae-bb57-49e0-b84e-a20834f7af2d}, !- Building Story Name
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}; !- Thermal Zone Name

OS:Surface,
  {279c4019-d32e-4738-bc42-9c0643e0611a}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {0850eb1d-5dd0-46a4-8c13-bbe2a41db9aa}, !- Construction Name
  {feee30d3-b286-42d8-b8b9-2de0c696b75c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, -3.6576,                  !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, -3.6576,                 !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, -3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d402840-8caf-4550-9d93-f1cc7e33868e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {bedc580f-c732-4d81-a8da-e440849f8d86}, !- Construction Name
  {feee30d3-b286-42d8-b8b9-2de0c696b75c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, -3.6576,                 !- X,Y,Z Vertex 2 {m}
  57.15, 30.48, -3.6576,                  !- X,Y,Z Vertex 3 {m}
  57.15, 30.48, -0.9144;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b82ae3-75fc-49f8-8d77-ad11bdfc09a8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feee30d3-b286-42d8-b8b9-2de0c696b75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba83eea3-77b8-4cde-b8e1-5c1d9ccb6195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, -3.6576,               !- X,Y,Z Vertex 2 {m}
  57.15, -30.48, -3.6576,                 !- X,Y,Z Vertex 3 {m}
  57.15, -30.48, -0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d326212c-95e0-4e5a-9808-7e7f72602eeb}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feee30d3-b286-42d8-b8b9-2de0c696b75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a83347e-0417-45f8-85a9-d6797a5c2f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19eb0e99-29a3-4fee-b540-df657557ec3b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feee30d3-b286-42d8-b8b9-2de0c696b75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93678983-fd75-4725-9c3e-0c4822125e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, -3.6576,                  !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f5c529-fb44-4052-84e4-aa6611eb0c38}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feee30d3-b286-42d8-b8b9-2de0c696b75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee01c2ea-ef78-4873-882c-4808adbdd6ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}, !- Handle
  blocks-740_library_1_East Perimeter,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {128f7306-3a48-4703-84bb-03cbe0cce2bb}, !- Zone Air Inlet Port List
  {8b50db88-87d7-40d0-acca-8e7d2886b121}, !- Zone Air Exhaust Port List
  {26663624-cb41-49f1-8e32-07a2af2528b5}, !- Zone Air Node Name
  {a8363a3c-128e-4e30-8aa1-494790c9e30b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e88da1f3-2838-4f1c-9f3b-ba6f2e9080a0}, !- Handle
  Node 3,                                 !- Name
  {26663624-cb41-49f1-8e32-07a2af2528b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26663624-cb41-49f1-8e32-07a2af2528b5}, !- Handle
  {5c97f6b7-bf76-45f8-a971-5bd53070332b}, !- Name
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}, !- Source Object
  11,                                     !- Outlet Port
  {e88da1f3-2838-4f1c-9f3b-ba6f2e9080a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {128f7306-3a48-4703-84bb-03cbe0cce2bb}, !- Handle
  {8e719452-335e-4a99-98fe-81cd8e926d77}, !- Name
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}; !- HVAC Component

OS:PortList,
  {8b50db88-87d7-40d0-acca-8e7d2886b121}, !- Handle
  {d5be0ae0-3532-4b26-9120-42de3ce53163}, !- Name
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}; !- HVAC Component

OS:PortList,
  {a8363a3c-128e-4e30-8aa1-494790c9e30b}, !- Handle
  {5bbeba45-3889-4850-9a81-fc49a169c405}, !- Name
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}; !- HVAC Component

OS:Sizing:Zone,
  {80f8c9fc-0731-4047-95f8-9fd9890f4b9a}, !- Handle
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f3ff74c-a1f5-4839-bab8-26d89575a198}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {2813e2ed-a68e-4bd6-ba9d-0380788b4239}; !- Thermal Zone

OS:Space,
  {b26986ae-c5d5-46fc-b5a8-32a18e2dffcb}, !- Handle
  blocks-740_library_1_South Perimeter Space, !- Name
  ,                                       !- Space Type Name
  {f98daba1-54f9-46cf-bb66-3c82776c5ad9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {23bcfcae-bb57-49e0-b84e-a20834f7af2d}, !- Building Story Name
  {96749ade-7d31-4996-b94b-7d8872871e21}; !- Thermal Zone Name

OS:Surface,
  {4e8836b1-8b6e-46c9-9e4c-af5cfe6dc864}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {b01e8a5e-5ddc-4b96-9f96-6e0127b62ef4}, !- Construction Name
  {b26986ae-c5d5-46fc-b5a8-32a18e2dffcb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, -3.6576,                 !- X,Y,Z Vertex 1 {m}
  -57.15, -30.48, -3.6576,                !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1900af0d-fb4e-48ab-82f3-19dbc757453e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {bedc580f-c732-4d81-a8da-e440849f8d86}, !- Construction Name
  {b26986ae-c5d5-46fc-b5a8-32a18e2dffcb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, -0.9144,                !- X,Y,Z Vertex 1 {m}
  -57.15, -30.48, -3.6576,                !- X,Y,Z Vertex 2 {m}
  57.15, -30.48, -3.6576,                 !- X,Y,Z Vertex 3 {m}
  57.15, -30.48, -0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe202c4-74dc-48ca-aa67-5f5146699658}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b26986ae-c5d5-46fc-b5a8-32a18e2dffcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b329bd61-3236-4e4d-9339-6ca04846aed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, -0.9144,              !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, -3.6576,                !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747af8d4-7dfd-4c55-bca2-638c03167f2b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b26986ae-c5d5-46fc-b5a8-32a18e2dffcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e7bc594-b8ec-42db-bb71-df4e45b6cce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, -3.6576,               !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, -0.9144;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba83eea3-77b8-4cde-b8e1-5c1d9ccb6195}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b26986ae-c5d5-46fc-b5a8-32a18e2dffcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5b82ae3-75fc-49f8-8d77-ad11bdfc09a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, -3.6576,                 !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8ecce6-7344-4588-b9ab-93ad121cda89}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b26986ae-c5d5-46fc-b5a8-32a18e2dffcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1589f35a-5f47-4039-a02d-e96ba76a7a61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, -0.9144,              !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96749ade-7d31-4996-b94b-7d8872871e21}, !- Handle
  blocks-740_library_1_South Perimeter,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afb78569-46a8-4329-8828-d40ff408bb86}, !- Zone Air Inlet Port List
  {c2bde95e-0a7e-4f6c-8523-cecf25ec2e65}, !- Zone Air Exhaust Port List
  {f8d3d180-6c15-417d-8012-c1c8fa3fcf2f}, !- Zone Air Node Name
  {e919e2bf-700e-4e5b-aace-365c11674669}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f671b94-9cf3-4255-aaa6-7266c775b592}, !- Handle
  Node 4,                                 !- Name
  {f8d3d180-6c15-417d-8012-c1c8fa3fcf2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8d3d180-6c15-417d-8012-c1c8fa3fcf2f}, !- Handle
  {1ff6e904-d33f-46e9-aef7-de9ac993977f}, !- Name
  {96749ade-7d31-4996-b94b-7d8872871e21}, !- Source Object
  11,                                     !- Outlet Port
  {7f671b94-9cf3-4255-aaa6-7266c775b592}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afb78569-46a8-4329-8828-d40ff408bb86}, !- Handle
  {353d8732-e89d-47db-b286-9ff6e5902e61}, !- Name
  {96749ade-7d31-4996-b94b-7d8872871e21}; !- HVAC Component

OS:PortList,
  {c2bde95e-0a7e-4f6c-8523-cecf25ec2e65}, !- Handle
  {f22e7c1e-75da-4fc0-b4b0-20cd6e11fb4b}, !- Name
  {96749ade-7d31-4996-b94b-7d8872871e21}; !- HVAC Component

OS:PortList,
  {e919e2bf-700e-4e5b-aace-365c11674669}, !- Handle
  {c6617275-e143-4bfa-9a4f-39a1bf55d8e9}, !- Name
  {96749ade-7d31-4996-b94b-7d8872871e21}; !- HVAC Component

OS:Sizing:Zone,
  {7e205e38-a426-49d4-bc54-c8202728fac7}, !- Handle
  {96749ade-7d31-4996-b94b-7d8872871e21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0926fc3-2bcc-48a7-aa4f-de35e8a0337a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {96749ade-7d31-4996-b94b-7d8872871e21}; !- Thermal Zone

OS:Space,
  {f3f2bdf5-d6a1-4d92-b851-b9f9c1f1f79f}, !- Handle
  blocks-740_library_1_Core Space,        !- Name
  ,                                       !- Space Type Name
  {f98daba1-54f9-46cf-bb66-3c82776c5ad9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {23bcfcae-bb57-49e0-b84e-a20834f7af2d}, !- Building Story Name
  {b02595dc-35be-40db-9c9c-2515e68254d6}; !- Thermal Zone Name

OS:Surface,
  {c025717b-b8ee-4d37-94c7-cf177ec87b54}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {e742280c-3aa3-45f9-80d1-3a13b17c4acf}, !- Construction Name
  {f3f2bdf5-d6a1-4d92-b851-b9f9c1f1f79f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34aca446-019b-41a1-88ee-1d4ac34a4788}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2bdf5-d6a1-4d92-b851-b9f9c1f1f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e286b83-5309-4956-bdc1-1105620b75ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, 25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, -0.9144;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25435327-6119-4e40-aa91-13f37504e738}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2bdf5-d6a1-4d92-b851-b9f9c1f1f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0df42f5-8651-4de7-805a-95abc8c5c5b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a83347e-0417-45f8-85a9-d6797a5c2f40}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2bdf5-d6a1-4d92-b851-b9f9c1f1f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d326212c-95e0-4e5a-9808-7e7f72602eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, -3.6576,               !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, -3.6576,                !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e7bc594-b8ec-42db-bb71-df4e45b6cce2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2bdf5-d6a1-4d92-b851-b9f9c1f1f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747af8d4-7dfd-4c55-bca2-638c03167f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, -0.9144,              !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, -3.6576,              !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, -3.6576,               !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbe51ae-0b3e-49f9-bca5-dc2f96df7ffd}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f2bdf5-d6a1-4d92-b851-b9f9c1f1f79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ec71952-540c-4631-bc85-3b4964a439d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, -0.9144,               !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, -0.9144;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b02595dc-35be-40db-9c9c-2515e68254d6}, !- Handle
  blocks-740_library_1_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02b97ead-76e2-47f1-ac84-7df412bb8a7f}, !- Zone Air Inlet Port List
  {6b51ce04-4b28-4568-9e79-a6d1e8537747}, !- Zone Air Exhaust Port List
  {2874b67a-5026-4c98-abcb-b5c9cf16a202}, !- Zone Air Node Name
  {e9608d46-c275-495f-a03f-6d5153cbc235}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd58855c-921e-4170-8242-19f8b23756a6}, !- Handle
  Node 5,                                 !- Name
  {2874b67a-5026-4c98-abcb-b5c9cf16a202}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2874b67a-5026-4c98-abcb-b5c9cf16a202}, !- Handle
  {1f16c844-7e16-44c2-becb-60bc1f498968}, !- Name
  {b02595dc-35be-40db-9c9c-2515e68254d6}, !- Source Object
  11,                                     !- Outlet Port
  {dd58855c-921e-4170-8242-19f8b23756a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02b97ead-76e2-47f1-ac84-7df412bb8a7f}, !- Handle
  {d6322d2b-3e5d-4eef-80d7-6e5f5f8ba77c}, !- Name
  {b02595dc-35be-40db-9c9c-2515e68254d6}; !- HVAC Component

OS:PortList,
  {6b51ce04-4b28-4568-9e79-a6d1e8537747}, !- Handle
  {0cbc0dee-b837-40e9-b7a8-b6e12b94de26}, !- Name
  {b02595dc-35be-40db-9c9c-2515e68254d6}; !- HVAC Component

OS:PortList,
  {e9608d46-c275-495f-a03f-6d5153cbc235}, !- Handle
  {7592fd54-bcc6-4bfb-9572-97786740fb77}, !- Name
  {b02595dc-35be-40db-9c9c-2515e68254d6}; !- HVAC Component

OS:Sizing:Zone,
  {dd602128-23c4-40f2-88a1-150a697e83d3}, !- Handle
  {b02595dc-35be-40db-9c9c-2515e68254d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {568cf933-1f78-4e2b-a2c6-e2114485eec0}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b02595dc-35be-40db-9c9c-2515e68254d6}; !- Thermal Zone

OS:Surface,
  {0fc6ba4a-5d7f-4917-b368-83f453afacdd}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db5ff25-cbe5-4782-8770-c9a2efb034cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, -0.9144,               !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, -0.9144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee01c2ea-ef78-4873-882c-4808adbdd6ec}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f5c529-fb44-4052-84e4-aa6611eb0c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, -0.9144,                  !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, -0.9144;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1589f35a-5f47-4039-a02d-e96ba76a7a61}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8ecce6-7344-4588-b9ab-93ad121cda89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, -0.9144,                 !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, -0.9144,                !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, -0.9144;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec71952-540c-4631-bc85-3b4964a439d2}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbe51ae-0b3e-49f9-bca5-dc2f96df7ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, -0.9144,                !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, -0.9144,               !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, -0.9144,              !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fd095265-e575-4b72-a56f-2f303486d26b}, !- Handle
  Story 2,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Handle
  blocks-741_office_1_Plenum,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd095265-e575-4b72-a56f-2f303486d26b}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {b12f3ea7-ef8a-48ea-95bb-ddaf273f7d2f}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf950a3a-4288-4cbc-a14c-5f146e12a819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, 2.7432,                !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 2.7432,               !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d441c100-e280-4488-9e58-8a872d0f9f0a}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -57.15, 30.48, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317c6b38-e35c-4bcb-8b9a-00a0ddb2f580}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bfd3eb0-1ecc-4f60-ad46-79761d248d57}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  57.15, 30.48, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05858ba-b2cd-4d15-afc5-62aaa739d5de}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -57.15, -30.48, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  57.15, -30.48, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8e5431-31f4-4c51-a4ea-f377c2f18653}, !- Handle
  Surface 46,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5034f9bc-7a1e-4df8-a351-ecbcf549413a}, !- Handle
  blocks-741_office_1_West Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd095265-e575-4b72-a56f-2f303486d26b}, !- Building Story Name
  {182cad19-eb54-465a-955c-f5581b44b79b}; !- Thermal Zone Name

OS:Surface,
  {7f5a0af1-adf2-46d6-8363-d30aa5e22efd}, !- Handle
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5034f9bc-7a1e-4df8-a351-ecbcf549413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3526170b-c6a5-46f0-b1e3-3b824a183829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163a182a-5c0b-4c8a-b184-27d3aa599066}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5034f9bc-7a1e-4df8-a351-ecbcf549413a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  -57.15, 30.48, 0,                       !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, 0,                      !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad6fddc-de8b-4a0e-98bc-74514bb5e2aa}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5034f9bc-7a1e-4df8-a351-ecbcf549413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c53fbf5-71e7-4cbb-90f6-f95dc4ff7ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, 25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, 0,                       !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2198a53-c514-400d-b2fa-621ee2d8ede7}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5034f9bc-7a1e-4df8-a351-ecbcf549413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc7a8655-a442-4f39-88d8-bdd8e738f349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, 2.7432,               !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7ec264-c0a0-4bce-8cdd-85606a41ad42}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5034f9bc-7a1e-4df8-a351-ecbcf549413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9daef8d9-eee0-45db-a156-87efb2ea5892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  -57.15, -30.48, 0,                      !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf950a3a-4288-4cbc-a14c-5f146e12a819}, !- Handle
  Surface 52,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5034f9bc-7a1e-4df8-a351-ecbcf549413a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12f3ea7-ef8a-48ea-95bb-ddaf273f7d2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, 2.7432,               !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 2.7432,                !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {182cad19-eb54-465a-955c-f5581b44b79b}, !- Handle
  blocks-741_office_1_West Perimeter,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a12405b-ec01-422e-98f6-90f1c910d508}, !- Zone Air Inlet Port List
  {8bd4a55a-6f82-4ff0-92ef-9ba8af8d831b}, !- Zone Air Exhaust Port List
  {698a8d71-5c6c-4bb4-b931-7a4753750f5e}, !- Zone Air Node Name
  {2886fa41-4058-4cf8-9b97-6911406d644d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a33d297-22a8-40dc-90c9-99f6eeb290c0}, !- Handle
  Node 6,                                 !- Name
  {698a8d71-5c6c-4bb4-b931-7a4753750f5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {698a8d71-5c6c-4bb4-b931-7a4753750f5e}, !- Handle
  {3dc011fe-4c46-43c1-9afa-b457971d6c31}, !- Name
  {182cad19-eb54-465a-955c-f5581b44b79b}, !- Source Object
  11,                                     !- Outlet Port
  {7a33d297-22a8-40dc-90c9-99f6eeb290c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a12405b-ec01-422e-98f6-90f1c910d508}, !- Handle
  {e26f0a5c-1db2-4ec4-a759-9be0fe880df1}, !- Name
  {182cad19-eb54-465a-955c-f5581b44b79b}; !- HVAC Component

OS:PortList,
  {8bd4a55a-6f82-4ff0-92ef-9ba8af8d831b}, !- Handle
  {64487fe0-e1bb-40ce-83f1-15062929d9a8}, !- Name
  {182cad19-eb54-465a-955c-f5581b44b79b}; !- HVAC Component

OS:PortList,
  {2886fa41-4058-4cf8-9b97-6911406d644d}, !- Handle
  {bed73481-1713-43f9-806c-872f892d5bac}, !- Name
  {182cad19-eb54-465a-955c-f5581b44b79b}; !- HVAC Component

OS:Sizing:Zone,
  {6a187082-a5d1-4a26-a3cf-3dab4f73ab77}, !- Handle
  {182cad19-eb54-465a-955c-f5581b44b79b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0e30944-5217-41cd-b822-b6b8fd1a71a8}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {182cad19-eb54-465a-955c-f5581b44b79b}; !- Thermal Zone

OS:Space,
  {3378698b-5373-4bca-8d0f-f9347a550b3d}, !- Handle
  blocks-741_office_1_North Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd095265-e575-4b72-a56f-2f303486d26b}, !- Building Story Name
  {ad651953-c6dd-430a-a4b6-9b001239b251}; !- Thermal Zone Name

OS:Surface,
  {8e5ab052-05be-4921-a5df-669de9f5385e}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3378698b-5373-4bca-8d0f-f9347a550b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad03cd2-53bc-46cc-a4fa-c592e281e9e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba487baf-b98b-4dd5-a384-89ba989db369}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3378698b-5373-4bca-8d0f-f9347a550b3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, 0,                       !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b7e26e-6ed3-43a2-a0bb-a905e8394860}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3378698b-5373-4bca-8d0f-f9347a550b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a00af53-cd9c-4e40-a89e-3d03bcb95c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 3 {m}
  57.15, 30.48, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0352809-4c14-4d3c-8f54-af50ee3b07ce}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3378698b-5373-4bca-8d0f-f9347a550b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {012aed0e-54b1-449e-89cd-29ef602e6f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, 25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c53fbf5-71e7-4cbb-90f6-f95dc4ff7ff1}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3378698b-5373-4bca-8d0f-f9347a550b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad6fddc-de8b-4a0e-98bc-74514bb5e2aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, 30.48, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  -57.15, 30.48, 0,                       !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96d2d7c-fd1d-4e08-947b-5ec61432aab8}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3378698b-5373-4bca-8d0f-f9347a550b3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d17c1dfa-3f15-40db-ae52-ccb84f91f496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad651953-c6dd-430a-a4b6-9b001239b251}, !- Handle
  blocks-741_office_1_North Perimeter,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bb8cd59-180a-4238-8743-3aa4d22d9b31}, !- Zone Air Inlet Port List
  {46514d04-3d21-42e3-a6df-cc635429261b}, !- Zone Air Exhaust Port List
  {cd7b6d69-40ac-419b-9fd3-da9267072a13}, !- Zone Air Node Name
  {1f9c4fa5-989c-443f-9cca-fe9aa248ff8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab7ccbfc-4975-4c4b-b634-613b6059a31d}, !- Handle
  Node 7,                                 !- Name
  {cd7b6d69-40ac-419b-9fd3-da9267072a13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd7b6d69-40ac-419b-9fd3-da9267072a13}, !- Handle
  {ccebabe5-69fa-4f93-9fe7-7140d38f976b}, !- Name
  {ad651953-c6dd-430a-a4b6-9b001239b251}, !- Source Object
  11,                                     !- Outlet Port
  {ab7ccbfc-4975-4c4b-b634-613b6059a31d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bb8cd59-180a-4238-8743-3aa4d22d9b31}, !- Handle
  {c917267b-c638-4247-b0ca-e2b07c049f81}, !- Name
  {ad651953-c6dd-430a-a4b6-9b001239b251}; !- HVAC Component

OS:PortList,
  {46514d04-3d21-42e3-a6df-cc635429261b}, !- Handle
  {5e10e061-4ed9-4ede-9dee-a14e20bb798b}, !- Name
  {ad651953-c6dd-430a-a4b6-9b001239b251}; !- HVAC Component

OS:PortList,
  {1f9c4fa5-989c-443f-9cca-fe9aa248ff8e}, !- Handle
  {245bff47-fcc6-4a05-a220-bc804a9d6b40}, !- Name
  {ad651953-c6dd-430a-a4b6-9b001239b251}; !- HVAC Component

OS:Sizing:Zone,
  {adf68760-68a8-4db5-ba99-b0c0d0a7465e}, !- Handle
  {ad651953-c6dd-430a-a4b6-9b001239b251}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f0bd049-3842-4331-bbbf-af2991aee55e}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ad651953-c6dd-430a-a4b6-9b001239b251}; !- Thermal Zone

OS:Space,
  {9e6c401e-5eb1-4bc0-aee9-ecaaa8e64137}, !- Handle
  blocks-741_office_1_East Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd095265-e575-4b72-a56f-2f303486d26b}, !- Building Story Name
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}; !- Thermal Zone Name

OS:Surface,
  {6f63a955-77f2-48df-8422-9545a011f728}, !- Handle
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e6c401e-5eb1-4bc0-aee9-ecaaa8e64137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {971ced57-df29-491a-aeb3-da3713cc7aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc9030d-8bd0-456f-b52e-ed57943a6287}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c401e-5eb1-4bc0-aee9-ecaaa8e64137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 2 {m}
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 3 {m}
  57.15, 30.48, 2.7432;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e36694d6-bd7d-4bd4-be7d-5b4d99588245}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c401e-5eb1-4bc0-aee9-ecaaa8e64137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a65b09-314a-4f56-9235-c1d9698d83cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 3 {m}
  57.15, -30.48, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d66ce5-06f6-4e0e-b847-698de9157d21}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c401e-5eb1-4bc0-aee9-ecaaa8e64137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0558b771-a622-4272-9af8-b2dc7ae9aca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a00af53-cd9c-4e40-a89e-3d03bcb95c2a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c401e-5eb1-4bc0-aee9-ecaaa8e64137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b7e26e-6ed3-43a2-a0bb-a905e8394860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86737945-9f21-4ddd-b486-efd2aca9390b}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e6c401e-5eb1-4bc0-aee9-ecaaa8e64137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12131ebd-6633-4658-82ab-b7d4f1eecd2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}, !- Handle
  blocks-741_office_1_East Perimeter,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b1339ad-ab99-4c00-a97c-dc958591a113}, !- Zone Air Inlet Port List
  {557523e0-ec30-4f44-b6f9-e4ea28d97ad4}, !- Zone Air Exhaust Port List
  {063a837b-12ce-45f9-9af7-a4a6045b38cb}, !- Zone Air Node Name
  {b071bbd0-57c2-45ea-9b46-e00962944f60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3943aaf9-857f-4363-b972-330331b9931f}, !- Handle
  Node 8,                                 !- Name
  {063a837b-12ce-45f9-9af7-a4a6045b38cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {063a837b-12ce-45f9-9af7-a4a6045b38cb}, !- Handle
  {0be0e94f-0c81-4ac6-89c4-ed936170be5f}, !- Name
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}, !- Source Object
  11,                                     !- Outlet Port
  {3943aaf9-857f-4363-b972-330331b9931f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b1339ad-ab99-4c00-a97c-dc958591a113}, !- Handle
  {b6ffeb11-253e-4c5e-9319-1728fd5e1b49}, !- Name
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}; !- HVAC Component

OS:PortList,
  {557523e0-ec30-4f44-b6f9-e4ea28d97ad4}, !- Handle
  {12d2a07a-6b57-4632-acaf-b443eabb49b0}, !- Name
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}; !- HVAC Component

OS:PortList,
  {b071bbd0-57c2-45ea-9b46-e00962944f60}, !- Handle
  {5ce3075e-9815-4090-8b16-6c56a4085abf}, !- Name
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}; !- HVAC Component

OS:Sizing:Zone,
  {9a52419c-1a2b-403c-8f54-dbe5acb0c0fd}, !- Handle
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15f41d7d-196b-466f-b27e-fb92d9ce8fa7}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {b8dc9d26-8c26-4769-8fb6-7c9dc58c8c7a}; !- Thermal Zone

OS:Space,
  {50c73d4e-4ec2-417f-96b4-a77fb69a30ff}, !- Handle
  blocks-741_office_1_South Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd095265-e575-4b72-a56f-2f303486d26b}, !- Building Story Name
  {f4c9573b-cb96-456b-b436-f820299446b2}; !- Thermal Zone Name

OS:Surface,
  {50c8d3df-527d-4a42-9bf7-21f3ecf10521}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50c73d4e-4ec2-417f-96b4-a77fb69a30ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6845882-0431-4bee-9aca-c088b2f58e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, 0,                      !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd999a9-eb57-42ea-87eb-2ea11c6e1ee6}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c73d4e-4ec2-417f-96b4-a77fb69a30ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.15, -30.48, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  -57.15, -30.48, 0,                      !- X,Y,Z Vertex 2 {m}
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 3 {m}
  57.15, -30.48, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9daef8d9-eee0-45db-a156-87efb2ea5892}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c73d4e-4ec2-417f-96b4-a77fb69a30ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c7ec264-c0a0-4bce-8cdd-85606a41ad42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, 2.7432,               !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, 0,                      !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc30b95-335f-4968-a636-9a01af8abb6f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c73d4e-4ec2-417f-96b4-a77fb69a30ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4673e64d-f771-4d8f-9785-a6bfd812fe1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a65b09-314a-4f56-9235-c1d9698d83cb}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c73d4e-4ec2-417f-96b4-a77fb69a30ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e36694d6-bd7d-4bd4-be7d-5b4d99588245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950f8572-c9f9-4a47-b91e-5a70be55b845}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50c73d4e-4ec2-417f-96b4-a77fb69a30ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7142a3c9-4724-4251-8022-7ac2ca6665f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 2.7432,               !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4c9573b-cb96-456b-b436-f820299446b2}, !- Handle
  blocks-741_office_1_South Perimeter,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {658de49d-750d-4b49-9558-d57c5230c174}, !- Zone Air Inlet Port List
  {7a77d515-9724-4644-9e0d-f8cb7dd22461}, !- Zone Air Exhaust Port List
  {6257f464-9a3c-4970-a677-019dc4ad933b}, !- Zone Air Node Name
  {7be3827a-410d-4029-a408-d6e3687a8e80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6492cb0d-feea-4f4f-9ea5-bfaff133ceff}, !- Handle
  Node 9,                                 !- Name
  {6257f464-9a3c-4970-a677-019dc4ad933b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6257f464-9a3c-4970-a677-019dc4ad933b}, !- Handle
  {8650bed3-ec20-4b41-9496-a734e2bde667}, !- Name
  {f4c9573b-cb96-456b-b436-f820299446b2}, !- Source Object
  11,                                     !- Outlet Port
  {6492cb0d-feea-4f4f-9ea5-bfaff133ceff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {658de49d-750d-4b49-9558-d57c5230c174}, !- Handle
  {0dc78103-85c1-4bbd-861a-d3bc6ec3ffbe}, !- Name
  {f4c9573b-cb96-456b-b436-f820299446b2}; !- HVAC Component

OS:PortList,
  {7a77d515-9724-4644-9e0d-f8cb7dd22461}, !- Handle
  {2ab15947-8551-4c77-87f1-39a47b2e33ba}, !- Name
  {f4c9573b-cb96-456b-b436-f820299446b2}; !- HVAC Component

OS:PortList,
  {7be3827a-410d-4029-a408-d6e3687a8e80}, !- Handle
  {ea88a13d-2dad-438d-ad9e-90a96bd29578}, !- Name
  {f4c9573b-cb96-456b-b436-f820299446b2}; !- HVAC Component

OS:Sizing:Zone,
  {1fd22dd3-8fa1-42de-9410-bce37546af06}, !- Handle
  {f4c9573b-cb96-456b-b436-f820299446b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9bc1664-2a61-4ed7-bf6e-2c715473dbba}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {f4c9573b-cb96-456b-b436-f820299446b2}; !- Thermal Zone

OS:Space,
  {19110396-11aa-4fac-b532-909b2dc600f0}, !- Handle
  blocks-741_office_1_Core Space,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd095265-e575-4b72-a56f-2f303486d26b}, !- Building Story Name
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}; !- Thermal Zone Name

OS:Surface,
  {8e86235e-f0d0-46ef-867b-2b3a4bc78e89}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19110396-11aa-4fac-b532-909b2dc600f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca09527f-1bc4-420a-b376-35709e807a2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc7a8655-a442-4f39-88d8-bdd8e738f349}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19110396-11aa-4fac-b532-909b2dc600f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2198a53-c514-400d-b2fa-621ee2d8ede7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, 25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012aed0e-54b1-449e-89cd-29ef602e6f3b}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19110396-11aa-4fac-b532-909b2dc600f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0352809-4c14-4d3c-8f54-af50ee3b07ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0558b771-a622-4272-9af8-b2dc7ae9aca6}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19110396-11aa-4fac-b532-909b2dc600f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2d66ce5-06f6-4e0e-b847-698de9157d21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4673e64d-f771-4d8f-9785-a6bfd812fe1a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19110396-11aa-4fac-b532-909b2dc600f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc30b95-335f-4968-a636-9a01af8abb6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.578, -25.908, 2.7432,               !- X,Y,Z Vertex 1 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b4998c-9c96-421e-90d0-f53de9458653}, !- Handle
  Surface 76,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19110396-11aa-4fac-b532-909b2dc600f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e5ce3b-1fad-4b05-87e8-11989d6e113a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 2.7432,                !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}, !- Handle
  blocks-741_office_1_Core,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dbac327-3a6c-40c6-a504-5dd7d962b408}, !- Zone Air Inlet Port List
  {3dcf9a35-a05c-4b21-874c-533388c947fa}, !- Zone Air Exhaust Port List
  {81efb9cb-48a5-4dec-ae87-e1d8c4ee6e16}, !- Zone Air Node Name
  {377c371c-4bb5-4f45-bf2f-b0d006db2d89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87e41c84-abfa-4598-a495-7ec614ee0057}, !- Handle
  Node 10,                                !- Name
  {81efb9cb-48a5-4dec-ae87-e1d8c4ee6e16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81efb9cb-48a5-4dec-ae87-e1d8c4ee6e16}, !- Handle
  {504d8b48-43a9-4e05-8ee2-acf5a3a77868}, !- Name
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}, !- Source Object
  11,                                     !- Outlet Port
  {87e41c84-abfa-4598-a495-7ec614ee0057}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dbac327-3a6c-40c6-a504-5dd7d962b408}, !- Handle
  {424e104e-9d7d-44ba-85ea-fe35718ece5d}, !- Name
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}; !- HVAC Component

OS:PortList,
  {3dcf9a35-a05c-4b21-874c-533388c947fa}, !- Handle
  {962954a8-bbcd-4cc8-be3f-a7448c8f12ae}, !- Name
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}; !- HVAC Component

OS:PortList,
  {377c371c-4bb5-4f45-bf2f-b0d006db2d89}, !- Handle
  {2b34d5e4-9393-455b-b4a2-d53b9a4d7c69}, !- Name
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}; !- HVAC Component

OS:Sizing:Zone,
  {a6b56a93-64ae-44f6-9cc0-f82bae243632}, !- Handle
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0123edca-a9f9-4ecb-afac-9c8831850731}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {0bde99f2-ffe6-4186-97c0-5e715d805d95}; !- Thermal Zone

OS:Surface,
  {d17c1dfa-3f15-40db-ae52-ccb84f91f496}, !- Handle
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96d2d7c-fd1d-4e08-947b-5ec61432aab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 2.7432,                !- X,Y,Z Vertex 3 {m}
  -57.15, 30.48, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12131ebd-6633-4658-82ab-b7d4f1eecd2f}, !- Handle
  Surface 78,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86737945-9f21-4ddd-b486-efd2aca9390b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, 30.48, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 3 {m}
  52.578, 25.908, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7142a3c9-4724-4251-8022-7ac2ca6665f1}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950f8572-c9f9-4a47-b91e-5a70be55b845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 1 {m}
  57.15, -30.48, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  -57.15, -30.48, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e5ce3b-1fad-4b05-87e8-11989d6e113a}, !- Handle
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15dfb225-3952-4898-abea-f803ed363c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14b4998c-9c96-421e-90d0-f53de9458653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, 2.7432,                !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 2.7432,               !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:PlantLoop,
  {e2d5ddd4-8b10-4e21-af2a-c4f58031a451}, !- Handle
  Boiler plant plant_loops-222,           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {83fbe5c0-446f-424b-b267-56dee2af9fa0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6684b924-d26c-40d3-93c3-05bb5bb96d10}, !- Plant Side Inlet Node Name
  {0a4e55a7-2c53-4dec-8d10-5d2933acdb43}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0c79bc58-5781-4c68-b155-0aec1dcd1559}, !- Demand Side Inlet Node Name
  {76d96c36-d6b6-40cc-a37e-72ed7b55e856}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {de5070e8-7b44-4e12-9970-a1f3a2c38d4a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {70fa0f68-6081-4603-98cf-b2ca4f15e0ee}, !- Demand Mixer Name
  {c2d0227c-7505-409b-a688-5066bb975596}, !- Demand Splitter Name
  {47c0050f-b2d1-40ae-8c9a-64f4b52a755f}, !- Supply Mixer Name
  {02dfd4dd-59e4-4a37-befc-0b32314e8e80}; !- Supply Splitter Name

OS:Node,
  {946d3ab9-7b2a-4f4e-af1e-c65b7c5ac667}, !- Handle
  Node 11,                                !- Name
  {6684b924-d26c-40d3-93c3-05bb5bb96d10}, !- Inlet Port
  {15846763-44e0-4ae5-9c17-6a181a018b76}; !- Outlet Port

OS:Node,
  {83fbe5c0-446f-424b-b267-56dee2af9fa0}, !- Handle
  Node 12,                                !- Name
  {e7305d5a-8ab1-4bd4-ae29-24e45169acc4}, !- Inlet Port
  {0a4e55a7-2c53-4dec-8d10-5d2933acdb43}; !- Outlet Port

OS:Node,
  {640cdcf8-5d75-4359-b019-0774ca884d30}, !- Handle
  Node 13,                                !- Name
  {09a1e23c-6a55-40fd-a9e3-b2ea549aebf5}, !- Inlet Port
  {e515b7af-08b3-45c4-bba4-858a46060fe3}; !- Outlet Port

OS:Connector:Mixer,
  {47c0050f-b2d1-40ae-8c9a-64f4b52a755f}, !- Handle
  Connector Mixer 1,                      !- Name
  {5649cf7d-8fa8-4575-801c-0d5db0ddcbfd}, !- Outlet Branch Name
  {4a6bc3ee-04bd-4c8d-808d-7d38ffb79e4c}, !- Inlet Branch Name 1
  {f43c5642-0e85-4922-a848-5f579887739e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {02dfd4dd-59e4-4a37-befc-0b32314e8e80}, !- Handle
  Connector Splitter 1,                   !- Name
  {557810e7-a954-4fcc-be36-1933777c2a8e}, !- Inlet Branch Name
  {09a1e23c-6a55-40fd-a9e3-b2ea549aebf5}, !- Outlet Branch Name 1
  {6eee8c81-e564-4838-9cdf-8de471681bcf}; !- Outlet Branch Name 2

OS:Connection,
  {6684b924-d26c-40d3-93c3-05bb5bb96d10}, !- Handle
  {c4397bd4-9fb6-4ee5-906f-4a281835dd21}, !- Name
  {e2d5ddd4-8b10-4e21-af2a-c4f58031a451}, !- Source Object
  14,                                     !- Outlet Port
  {946d3ab9-7b2a-4f4e-af1e-c65b7c5ac667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a1e23c-6a55-40fd-a9e3-b2ea549aebf5}, !- Handle
  {c065408a-5508-450b-b699-80bb026d3d48}, !- Name
  {02dfd4dd-59e4-4a37-befc-0b32314e8e80}, !- Source Object
  3,                                      !- Outlet Port
  {640cdcf8-5d75-4359-b019-0774ca884d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4e55a7-2c53-4dec-8d10-5d2933acdb43}, !- Handle
  {d066fe73-3a6a-4970-8ead-f2b431e80714}, !- Name
  {83fbe5c0-446f-424b-b267-56dee2af9fa0}, !- Source Object
  3,                                      !- Outlet Port
  {e2d5ddd4-8b10-4e21-af2a-c4f58031a451}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7bb8f73d-644c-4488-9e87-cb2fb803cf4d}, !- Handle
  Node 14,                                !- Name
  {0c79bc58-5781-4c68-b155-0aec1dcd1559}, !- Inlet Port
  {d17cc72a-fb3c-41bb-a5d1-af2ddc726623}; !- Outlet Port

OS:Node,
  {96981666-0406-4389-aeec-6ca97af505ef}, !- Handle
  Node 15,                                !- Name
  {0ff92912-9a10-4492-bf3d-48563a28ca2a}, !- Inlet Port
  {76d96c36-d6b6-40cc-a37e-72ed7b55e856}; !- Outlet Port

OS:Node,
  {a5b4f8b3-4f7c-41f6-acf1-81ca941a5608}, !- Handle
  Node 16,                                !- Name
  {11c071fa-2961-4c04-b19e-376a58c915b9}, !- Inlet Port
  {783e5945-fbc0-4401-a2f2-7bceb2421e85}; !- Outlet Port

OS:Connector:Mixer,
  {70fa0f68-6081-4603-98cf-b2ca4f15e0ee}, !- Handle
  Connector Mixer 2,                      !- Name
  {0ff92912-9a10-4492-bf3d-48563a28ca2a}, !- Outlet Branch Name
  {b7796967-4703-41af-922d-d5298494dccd}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c2d0227c-7505-409b-a688-5066bb975596}, !- Handle
  Connector Splitter 2,                   !- Name
  {d17cc72a-fb3c-41bb-a5d1-af2ddc726623}, !- Inlet Branch Name
  {11c071fa-2961-4c04-b19e-376a58c915b9}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {0c79bc58-5781-4c68-b155-0aec1dcd1559}, !- Handle
  {e25401c7-df04-46aa-94c9-28eeb84a3c44}, !- Name
  {e2d5ddd4-8b10-4e21-af2a-c4f58031a451}, !- Source Object
  17,                                     !- Outlet Port
  {7bb8f73d-644c-4488-9e87-cb2fb803cf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d17cc72a-fb3c-41bb-a5d1-af2ddc726623}, !- Handle
  {5161bea4-4fd9-4113-a08a-1e86fac44721}, !- Name
  {7bb8f73d-644c-4488-9e87-cb2fb803cf4d}, !- Source Object
  3,                                      !- Outlet Port
  {c2d0227c-7505-409b-a688-5066bb975596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c071fa-2961-4c04-b19e-376a58c915b9}, !- Handle
  {2849836f-062f-4ba9-af45-321b3cfe3ed0}, !- Name
  {c2d0227c-7505-409b-a688-5066bb975596}, !- Source Object
  3,                                      !- Outlet Port
  {a5b4f8b3-4f7c-41f6-acf1-81ca941a5608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff92912-9a10-4492-bf3d-48563a28ca2a}, !- Handle
  {e8a1649d-a31b-4f5c-a534-fbe5fae1261c}, !- Name
  {70fa0f68-6081-4603-98cf-b2ca4f15e0ee}, !- Source Object
  2,                                      !- Outlet Port
  {96981666-0406-4389-aeec-6ca97af505ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d96c36-d6b6-40cc-a37e-72ed7b55e856}, !- Handle
  {07ea05ac-8e81-47e3-944c-e3bd225600d3}, !- Name
  {96981666-0406-4389-aeec-6ca97af505ef}, !- Source Object
  3,                                      !- Outlet Port
  {e2d5ddd4-8b10-4e21-af2a-c4f58031a451}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3422ecfc-5c40-47c3-ac21-13e9ca6f8cd3}, !- Handle
  {e2d5ddd4-8b10-4e21-af2a-c4f58031a451}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {de5070e8-7b44-4e12-9970-a1f3a2c38d4a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {ca29c1e5-1bf3-4010-aedb-83f55e3a8ba6}, !- Handle
  Heating: Pump for Boiler,               !- Name
  {15846763-44e0-4ae5-9c17-6a181a018b76}, !- Inlet Node Name
  {5d1d0064-89fd-4dfc-a932-55e18b0a7f04}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {15efd9e7-9a21-46b3-88ea-d87a969baa9a}, !- Handle
  Node 17,                                !- Name
  {5d1d0064-89fd-4dfc-a932-55e18b0a7f04}, !- Inlet Port
  {557810e7-a954-4fcc-be36-1933777c2a8e}; !- Outlet Port

OS:Connection,
  {15846763-44e0-4ae5-9c17-6a181a018b76}, !- Handle
  {81977f11-e7cc-4251-ae3c-854015a6355f}, !- Name
  {946d3ab9-7b2a-4f4e-af1e-c65b7c5ac667}, !- Source Object
  3,                                      !- Outlet Port
  {ca29c1e5-1bf3-4010-aedb-83f55e3a8ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1d0064-89fd-4dfc-a932-55e18b0a7f04}, !- Handle
  {7089a63d-045a-4444-a367-ae36fec0af1d}, !- Name
  {ca29c1e5-1bf3-4010-aedb-83f55e3a8ba6}, !- Source Object
  3,                                      !- Outlet Port
  {15efd9e7-9a21-46b3-88ea-d87a969baa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557810e7-a954-4fcc-be36-1933777c2a8e}, !- Handle
  {e523fbd1-14b5-497c-86a4-a79e99df7775}, !- Name
  {15efd9e7-9a21-46b3-88ea-d87a969baa9a}, !- Source Object
  3,                                      !- Outlet Port
  {02dfd4dd-59e4-4a37-befc-0b32314e8e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {aa3898b9-ebd2-4f46-b782-37771c57a28d}, !- Handle
  Boiler for plant plant_loops-222,       !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.93,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {e515b7af-08b3-45c4-bba4-858a46060fe3}, !- Boiler Water Inlet Node Name
  {6a6c11b2-d512-417e-a4f1-ae6ca3d8465e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {0903b29e-9be8-4efc-80ff-f56fb6da81b5}, !- Handle
  Node 18,                                !- Name
  {6a6c11b2-d512-417e-a4f1-ae6ca3d8465e}, !- Inlet Port
  {4a6bc3ee-04bd-4c8d-808d-7d38ffb79e4c}; !- Outlet Port

OS:Connection,
  {e515b7af-08b3-45c4-bba4-858a46060fe3}, !- Handle
  {bfbdce05-e895-4444-8a14-059804344a93}, !- Name
  {640cdcf8-5d75-4359-b019-0774ca884d30}, !- Source Object
  3,                                      !- Outlet Port
  {aa3898b9-ebd2-4f46-b782-37771c57a28d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6a6c11b2-d512-417e-a4f1-ae6ca3d8465e}, !- Handle
  {16506b17-00be-44f2-a7e5-2404fe0bbfa0}, !- Name
  {aa3898b9-ebd2-4f46-b782-37771c57a28d}, !- Source Object
  13,                                     !- Outlet Port
  {0903b29e-9be8-4efc-80ff-f56fb6da81b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6bc3ee-04bd-4c8d-808d-7d38ffb79e4c}, !- Handle
  {333e71de-78ae-4c23-80bd-a94ed35f5d8a}, !- Name
  {0903b29e-9be8-4efc-80ff-f56fb6da81b5}, !- Source Object
  3,                                      !- Outlet Port
  {47c0050f-b2d1-40ae-8c9a-64f4b52a755f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f8a77198-1e5c-4645-89f7-05b6fdf03b92}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {212e291b-d9f7-4dfb-8cb3-87ace040880e}, !- Inlet Node Name
  {7e4fc477-388f-468a-9c64-e9784f48455b}; !- Outlet Node Name

OS:Node,
  {7a66a875-f3ce-4b72-a551-ad172e596589}, !- Handle
  Node 19,                                !- Name
  {6eee8c81-e564-4838-9cdf-8de471681bcf}, !- Inlet Port
  {212e291b-d9f7-4dfb-8cb3-87ace040880e}; !- Outlet Port

OS:Connection,
  {6eee8c81-e564-4838-9cdf-8de471681bcf}, !- Handle
  {f40c2b4c-989c-4245-87ac-ccfdf8588ef0}, !- Name
  {02dfd4dd-59e4-4a37-befc-0b32314e8e80}, !- Source Object
  4,                                      !- Outlet Port
  {7a66a875-f3ce-4b72-a551-ad172e596589}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c3e4c40-1636-4977-9391-1af0d91be698}, !- Handle
  Node 20,                                !- Name
  {7e4fc477-388f-468a-9c64-e9784f48455b}, !- Inlet Port
  {f43c5642-0e85-4922-a848-5f579887739e}; !- Outlet Port

OS:Connection,
  {212e291b-d9f7-4dfb-8cb3-87ace040880e}, !- Handle
  {2e5c8bd5-7d33-4dd2-b472-47cad3fd16c4}, !- Name
  {7a66a875-f3ce-4b72-a551-ad172e596589}, !- Source Object
  3,                                      !- Outlet Port
  {f8a77198-1e5c-4645-89f7-05b6fdf03b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e4fc477-388f-468a-9c64-e9784f48455b}, !- Handle
  {b2ee40d8-94e2-4124-9a5b-c95f4135c89a}, !- Name
  {f8a77198-1e5c-4645-89f7-05b6fdf03b92}, !- Source Object
  3,                                      !- Outlet Port
  {9c3e4c40-1636-4977-9391-1af0d91be698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43c5642-0e85-4922-a848-5f579887739e}, !- Handle
  {11006f3d-5782-4fff-b19c-9fb2d9072b70}, !- Name
  {9c3e4c40-1636-4977-9391-1af0d91be698}, !- Source Object
  3,                                      !- Outlet Port
  {47c0050f-b2d1-40ae-8c9a-64f4b52a755f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {671ff044-af95-45e3-aa2b-caefadee2d00}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2dadc4c7-a8c8-4d18-9b39-18e0d2ad8179}, !- Inlet Node Name
  {e7305d5a-8ab1-4bd4-ae29-24e45169acc4}; !- Outlet Node Name

OS:Node,
  {55fa5f06-7d2e-4885-81ed-da2c191800de}, !- Handle
  Node 21,                                !- Name
  {5649cf7d-8fa8-4575-801c-0d5db0ddcbfd}, !- Inlet Port
  {2dadc4c7-a8c8-4d18-9b39-18e0d2ad8179}; !- Outlet Port

OS:Connection,
  {5649cf7d-8fa8-4575-801c-0d5db0ddcbfd}, !- Handle
  {728b1b42-3e15-47cd-b342-b110b40fa11c}, !- Name
  {47c0050f-b2d1-40ae-8c9a-64f4b52a755f}, !- Source Object
  2,                                      !- Outlet Port
  {55fa5f06-7d2e-4885-81ed-da2c191800de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dadc4c7-a8c8-4d18-9b39-18e0d2ad8179}, !- Handle
  {a5cfaabd-568f-46cc-a64f-8aa9fc97975f}, !- Name
  {55fa5f06-7d2e-4885-81ed-da2c191800de}, !- Source Object
  3,                                      !- Outlet Port
  {671ff044-af95-45e3-aa2b-caefadee2d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7305d5a-8ab1-4bd4-ae29-24e45169acc4}, !- Handle
  {3b07882f-4da9-4d5b-ae53-9c371db95649}, !- Name
  {671ff044-af95-45e3-aa2b-caefadee2d00}, !- Source Object
  3,                                      !- Outlet Port
  {83fbe5c0-446f-424b-b267-56dee2af9fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {57c5ab19-9167-4d53-8d13-7d6f06f7ec75}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {d42889cc-5598-407d-97e0-39e2dfcedd6e}, !- Schedule Type Limits Name
  {d58a5b9e-a25c-4e96-8027-2d208b93582f}, !- Default Day Schedule Name
  {5076627b-e44c-4315-9962-7f5747636883}, !- Summer Design Day Schedule Name
  {664ef023-07cf-45f4-85fe-4d0538b981bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d58a5b9e-a25c-4e96-8027-2d208b93582f}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {d42889cc-5598-407d-97e0-39e2dfcedd6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {634db92b-cdca-4f19-aeae-fc0689bcbb2d}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {664ef023-07cf-45f4-85fe-4d0538b981bc}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {d42889cc-5598-407d-97e0-39e2dfcedd6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {62c974de-0a14-41b4-8c38-9a781936941a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5076627b-e44c-4315-9962-7f5747636883}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {d42889cc-5598-407d-97e0-39e2dfcedd6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4125f1ea-a71d-40f8-8fe3-aaac8ae54602}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {57c5ab19-9167-4d53-8d13-7d6f06f7ec75}, !- Schedule Name
  {83fbe5c0-446f-424b-b267-56dee2af9fa0}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {d42889cc-5598-407d-97e0-39e2dfcedd6e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {a80095b0-125f-4ece-b04f-a24b39cedff5}, !- Handle
  Chiller plant plant_loops-223,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {54edaa11-2b93-450b-8100-98bcb480f3f3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ca26395f-8d62-42ac-9f36-4286ea66ed89}, !- Plant Side Inlet Node Name
  {b8ed5a20-71b5-4f06-af1c-22070d0af36b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {37abfb25-7aa1-4a9e-b427-e210a817725a}, !- Demand Side Inlet Node Name
  {28845f3a-6619-46b3-8f46-fe53fe7a8924}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f6f5a50e-79eb-4f83-a9cf-8160f7cb9abc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b0a0ea66-af24-40d1-877a-bcb776047739}, !- Demand Mixer Name
  {ce181968-c146-4a1e-be71-5d9a61548172}, !- Demand Splitter Name
  {858b7a51-c0f5-40b4-9f27-730d30b3ba40}, !- Supply Mixer Name
  {612416a7-2303-4d0f-b93e-1a0907308700}; !- Supply Splitter Name

OS:Node,
  {58bc2162-4ad6-4747-9aef-e07f8754ede3}, !- Handle
  Node 22,                                !- Name
  {ca26395f-8d62-42ac-9f36-4286ea66ed89}, !- Inlet Port
  {070ea946-16b1-4d87-ae4a-d05b6c0c489b}; !- Outlet Port

OS:Node,
  {54edaa11-2b93-450b-8100-98bcb480f3f3}, !- Handle
  Node 23,                                !- Name
  {897b78d4-473c-4725-980d-291daaa83cce}, !- Inlet Port
  {b8ed5a20-71b5-4f06-af1c-22070d0af36b}; !- Outlet Port

OS:Node,
  {0b19e969-f025-49b9-a84e-c64763b6e073}, !- Handle
  Node 24,                                !- Name
  {519f9974-f749-43ee-ab23-bbe24e88e333}, !- Inlet Port
  {b3c64177-1c66-4a1a-8a5b-02154d4df2ea}; !- Outlet Port

OS:Connector:Mixer,
  {858b7a51-c0f5-40b4-9f27-730d30b3ba40}, !- Handle
  Connector Mixer 3,                      !- Name
  {88979d95-1284-40b2-8179-0d1ef54eb407}, !- Outlet Branch Name
  {131103bd-5749-4cb7-8bf6-0587dcbe1273}, !- Inlet Branch Name 1
  {4eaf7a9a-620f-46f8-a9c0-cded8a871dc1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {612416a7-2303-4d0f-b93e-1a0907308700}, !- Handle
  Connector Splitter 3,                   !- Name
  {84219976-e895-4949-a07b-6a27db6d33dd}, !- Inlet Branch Name
  {519f9974-f749-43ee-ab23-bbe24e88e333}, !- Outlet Branch Name 1
  {c4cb0906-eb68-48b9-b997-cfe8e2ac15b9}; !- Outlet Branch Name 2

OS:Connection,
  {ca26395f-8d62-42ac-9f36-4286ea66ed89}, !- Handle
  {2f52b4d7-e154-418e-87c0-e87620df9488}, !- Name
  {a80095b0-125f-4ece-b04f-a24b39cedff5}, !- Source Object
  14,                                     !- Outlet Port
  {58bc2162-4ad6-4747-9aef-e07f8754ede3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519f9974-f749-43ee-ab23-bbe24e88e333}, !- Handle
  {8b0324a9-a852-4cf8-9cfb-453706ddbf1b}, !- Name
  {612416a7-2303-4d0f-b93e-1a0907308700}, !- Source Object
  3,                                      !- Outlet Port
  {0b19e969-f025-49b9-a84e-c64763b6e073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ed5a20-71b5-4f06-af1c-22070d0af36b}, !- Handle
  {cb86ff51-7850-47f4-926a-9d17e4bb0b9e}, !- Name
  {54edaa11-2b93-450b-8100-98bcb480f3f3}, !- Source Object
  3,                                      !- Outlet Port
  {a80095b0-125f-4ece-b04f-a24b39cedff5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4e6fcd60-c38c-48ec-a6c8-516870f907cd}, !- Handle
  Node 25,                                !- Name
  {37abfb25-7aa1-4a9e-b427-e210a817725a}, !- Inlet Port
  {1127fedd-9be9-41ec-bb9c-59893b8212e5}; !- Outlet Port

OS:Node,
  {96906bee-f797-4fd7-837a-df8c0be2c1b6}, !- Handle
  Node 26,                                !- Name
  {0decf88a-8389-4a2d-9c1d-94e1dce5dd8b}, !- Inlet Port
  {28845f3a-6619-46b3-8f46-fe53fe7a8924}; !- Outlet Port

OS:Node,
  {a0beea20-5909-4d19-9365-9c20771079b6}, !- Handle
  Node 27,                                !- Name
  {578f221a-a043-4b76-902a-6461fa021434}, !- Inlet Port
  {1fa719c8-57af-49da-aab8-bbe251cd5059}; !- Outlet Port

OS:Connector:Mixer,
  {b0a0ea66-af24-40d1-877a-bcb776047739}, !- Handle
  Connector Mixer 4,                      !- Name
  {0decf88a-8389-4a2d-9c1d-94e1dce5dd8b}, !- Outlet Branch Name
  {07c94a60-1e2d-4324-a0a9-e01863014bb5}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ce181968-c146-4a1e-be71-5d9a61548172}, !- Handle
  Connector Splitter 4,                   !- Name
  {1127fedd-9be9-41ec-bb9c-59893b8212e5}, !- Inlet Branch Name
  {578f221a-a043-4b76-902a-6461fa021434}; !- Outlet Branch Name 1

OS:Connection,
  {37abfb25-7aa1-4a9e-b427-e210a817725a}, !- Handle
  {e238d04d-81a5-4d7f-963e-1150451c1650}, !- Name
  {a80095b0-125f-4ece-b04f-a24b39cedff5}, !- Source Object
  17,                                     !- Outlet Port
  {4e6fcd60-c38c-48ec-a6c8-516870f907cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1127fedd-9be9-41ec-bb9c-59893b8212e5}, !- Handle
  {baaef411-fcf7-4190-92f1-91a5056648fd}, !- Name
  {4e6fcd60-c38c-48ec-a6c8-516870f907cd}, !- Source Object
  3,                                      !- Outlet Port
  {ce181968-c146-4a1e-be71-5d9a61548172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578f221a-a043-4b76-902a-6461fa021434}, !- Handle
  {58164ec9-4221-4b46-b2f1-19a815e1dca6}, !- Name
  {ce181968-c146-4a1e-be71-5d9a61548172}, !- Source Object
  3,                                      !- Outlet Port
  {a0beea20-5909-4d19-9365-9c20771079b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0decf88a-8389-4a2d-9c1d-94e1dce5dd8b}, !- Handle
  {6b971f4a-0919-42f1-b8c2-22f7e6ae87d6}, !- Name
  {b0a0ea66-af24-40d1-877a-bcb776047739}, !- Source Object
  2,                                      !- Outlet Port
  {96906bee-f797-4fd7-837a-df8c0be2c1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28845f3a-6619-46b3-8f46-fe53fe7a8924}, !- Handle
  {cd17b599-55a0-467b-811d-cfad0cce25a1}, !- Name
  {96906bee-f797-4fd7-837a-df8c0be2c1b6}, !- Source Object
  3,                                      !- Outlet Port
  {a80095b0-125f-4ece-b04f-a24b39cedff5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1eb33c30-4a45-48eb-aec6-a01e697c3ed1}, !- Handle
  {a80095b0-125f-4ece-b04f-a24b39cedff5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.67,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f6f5a50e-79eb-4f83-a9cf-8160f7cb9abc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {1b51d8e5-37e1-4b32-870c-b379c7cfc2ca}, !- Handle
  Cooling: Pump for Chiller,              !- Name
  {070ea946-16b1-4d87-ae4a-d05b6c0c489b}, !- Inlet Node Name
  {dcd24647-38e6-42e9-97d6-b1c26aa31dc4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  211634.232660483,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7052d828-6fd4-4bfe-af61-6da7d1e703cd}, !- Handle
  Node 28,                                !- Name
  {dcd24647-38e6-42e9-97d6-b1c26aa31dc4}, !- Inlet Port
  {84219976-e895-4949-a07b-6a27db6d33dd}; !- Outlet Port

OS:Connection,
  {070ea946-16b1-4d87-ae4a-d05b6c0c489b}, !- Handle
  {8a55f524-7479-4069-9b2f-d2c69bd73db6}, !- Name
  {58bc2162-4ad6-4747-9aef-e07f8754ede3}, !- Source Object
  3,                                      !- Outlet Port
  {1b51d8e5-37e1-4b32-870c-b379c7cfc2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd24647-38e6-42e9-97d6-b1c26aa31dc4}, !- Handle
  {97a131f1-10d5-4f55-91f8-41d2fc9c3f21}, !- Name
  {1b51d8e5-37e1-4b32-870c-b379c7cfc2ca}, !- Source Object
  3,                                      !- Outlet Port
  {7052d828-6fd4-4bfe-af61-6da7d1e703cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84219976-e895-4949-a07b-6a27db6d33dd}, !- Handle
  {6f992b18-3f5f-443c-970c-03b33f1ed2a8}, !- Name
  {7052d828-6fd4-4bfe-af61-6da7d1e703cd}, !- Source Object
  3,                                      !- Outlet Port
  {612416a7-2303-4d0f-b93e-1a0907308700}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {a947a4ff-dabb-45ef-9516-53db08795caf}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {979e1a2e-0189-452a-89cc-cb0c543fe771}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39d70275-0a05-467c-8566-fb6073fd00bf}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {69649d0c-f68e-41d6-b3a2-0b891724032b}, !- Handle
  Chiller for plant plant_loops-223,      !- Name
  Autosize,                               !- Reference Capacity {W}
  7.3,                                    !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a947a4ff-dabb-45ef-9516-53db08795caf}, !- Cooling Capacity Function of Temperature Curve Name
  {979e1a2e-0189-452a-89cc-cb0c543fe771}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {39d70275-0a05-467c-8566-fb6073fd00bf}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {b3c64177-1c66-4a1a-8a5b-02154d4df2ea}, !- Chilled Water Inlet Node Name
  {f5b46763-b1fb-454d-b361-fc271dae678b}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {87c3383f-bc51-4782-a82c-4ba9caa3e8e0}, !- Handle
  Node 29,                                !- Name
  {f5b46763-b1fb-454d-b361-fc271dae678b}, !- Inlet Port
  {131103bd-5749-4cb7-8bf6-0587dcbe1273}; !- Outlet Port

OS:Connection,
  {b3c64177-1c66-4a1a-8a5b-02154d4df2ea}, !- Handle
  {31c416d0-b4c3-48f9-9596-b980b947fa1a}, !- Name
  {0b19e969-f025-49b9-a84e-c64763b6e073}, !- Source Object
  3,                                      !- Outlet Port
  {69649d0c-f68e-41d6-b3a2-0b891724032b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {f5b46763-b1fb-454d-b361-fc271dae678b}, !- Handle
  {e11da855-3877-4501-8c2c-bce473c1df3b}, !- Name
  {69649d0c-f68e-41d6-b3a2-0b891724032b}, !- Source Object
  16,                                     !- Outlet Port
  {87c3383f-bc51-4782-a82c-4ba9caa3e8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {131103bd-5749-4cb7-8bf6-0587dcbe1273}, !- Handle
  {6d6cb02a-bd3b-4602-9e13-3526f2cd32c1}, !- Name
  {87c3383f-bc51-4782-a82c-4ba9caa3e8e0}, !- Source Object
  3,                                      !- Outlet Port
  {858b7a51-c0f5-40b4-9f27-730d30b3ba40}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e848303e-97ec-4e38-b049-b73899bcfa11}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {765f5562-c37d-47e8-a696-8de2fad880fc}, !- Inlet Node Name
  {0d738d80-8516-4544-a581-86e5bdfa0792}; !- Outlet Node Name

OS:Node,
  {38781465-ae19-4233-a15d-c72fd76a70cb}, !- Handle
  Node 30,                                !- Name
  {c4cb0906-eb68-48b9-b997-cfe8e2ac15b9}, !- Inlet Port
  {765f5562-c37d-47e8-a696-8de2fad880fc}; !- Outlet Port

OS:Connection,
  {c4cb0906-eb68-48b9-b997-cfe8e2ac15b9}, !- Handle
  {d509ea59-7997-4eaa-befb-89fffc236597}, !- Name
  {612416a7-2303-4d0f-b93e-1a0907308700}, !- Source Object
  4,                                      !- Outlet Port
  {38781465-ae19-4233-a15d-c72fd76a70cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71e5edc1-56d0-4cbd-911b-7a5f659a5ad9}, !- Handle
  Node 31,                                !- Name
  {0d738d80-8516-4544-a581-86e5bdfa0792}, !- Inlet Port
  {4eaf7a9a-620f-46f8-a9c0-cded8a871dc1}; !- Outlet Port

OS:Connection,
  {765f5562-c37d-47e8-a696-8de2fad880fc}, !- Handle
  {ba3d9754-933a-41d0-bf6d-eff37e68a279}, !- Name
  {38781465-ae19-4233-a15d-c72fd76a70cb}, !- Source Object
  3,                                      !- Outlet Port
  {e848303e-97ec-4e38-b049-b73899bcfa11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d738d80-8516-4544-a581-86e5bdfa0792}, !- Handle
  {c9f0ba91-41ed-4e65-8f94-6aea11021d61}, !- Name
  {e848303e-97ec-4e38-b049-b73899bcfa11}, !- Source Object
  3,                                      !- Outlet Port
  {71e5edc1-56d0-4cbd-911b-7a5f659a5ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eaf7a9a-620f-46f8-a9c0-cded8a871dc1}, !- Handle
  {cc11d39d-3165-47cd-bd27-8cda2cc90d7d}, !- Name
  {71e5edc1-56d0-4cbd-911b-7a5f659a5ad9}, !- Source Object
  3,                                      !- Outlet Port
  {858b7a51-c0f5-40b4-9f27-730d30b3ba40}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37bf7363-bc6c-4af3-95d0-084a0aa122b0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d8140c25-5207-4d7e-91d9-3a9fe5fa0d80}, !- Inlet Node Name
  {897b78d4-473c-4725-980d-291daaa83cce}; !- Outlet Node Name

OS:Node,
  {24ba8137-433e-4133-9194-8605a7076d4a}, !- Handle
  Node 32,                                !- Name
  {88979d95-1284-40b2-8179-0d1ef54eb407}, !- Inlet Port
  {d8140c25-5207-4d7e-91d9-3a9fe5fa0d80}; !- Outlet Port

OS:Connection,
  {88979d95-1284-40b2-8179-0d1ef54eb407}, !- Handle
  {bc7f650f-2e64-42f4-9258-5595bdf36af1}, !- Name
  {858b7a51-c0f5-40b4-9f27-730d30b3ba40}, !- Source Object
  2,                                      !- Outlet Port
  {24ba8137-433e-4133-9194-8605a7076d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8140c25-5207-4d7e-91d9-3a9fe5fa0d80}, !- Handle
  {e6e4e0e3-e0ea-4f12-a392-e58afaacd32d}, !- Name
  {24ba8137-433e-4133-9194-8605a7076d4a}, !- Source Object
  3,                                      !- Outlet Port
  {37bf7363-bc6c-4af3-95d0-084a0aa122b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897b78d4-473c-4725-980d-291daaa83cce}, !- Handle
  {9d22049c-8343-450a-86e2-71c540f143b0}, !- Name
  {37bf7363-bc6c-4af3-95d0-084a0aa122b0}, !- Source Object
  3,                                      !- Outlet Port
  {54edaa11-2b93-450b-8100-98bcb480f3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2c60ea3e-c55c-4891-b9cf-f1acb10fb980}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {3a1ce7d7-769e-4667-b187-1e714e8aad29}, !- Default Day Schedule Name
  {20f3c11e-5ef7-475a-ae33-e413a6fad011}, !- Summer Design Day Schedule Name
  {aedd2479-8928-44f2-a388-c72567bdbfb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a1ce7d7-769e-4667-b187-1e714e8aad29}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8ed840c9-0092-4893-b56d-bc381dd7bf68}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aedd2479-8928-44f2-a388-c72567bdbfb5}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9f38e0f2-e903-46e2-9def-c77c851d728d}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20f3c11e-5ef7-475a-ae33-e413a6fad011}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:SetpointManager:OutdoorAirReset,
  {cfdd8fda-a340-4641-8fed-eeba6ae5479d}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  12.22,                                  !- Setpoint at Outdoor Low Temperature {C}
  15.67,                                  !- Outdoor Low Temperature {C}
  6.67,                                   !- Setpoint at Outdoor High Temperature {C}
  26.67,                                  !- Outdoor High Temperature {C}
  {54edaa11-2b93-450b-8100-98bcb480f3f3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {b9e6ca54-2664-4616-b8b5-68325b8fa5a1}, !- Handle
  AirLoop air_handlers-457_Sched_Ruleset, !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  {fb94e344-a4a2-4be7-b6e7-585f27bd6044}, !- Default Day Schedule Name
  {fe47601e-9bc1-49be-9a1e-85eadcf40a98}, !- Summer Design Day Schedule Name
  {4e698d47-88ee-4865-acf8-941d79901f87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb94e344-a4a2-4be7-b6e7-585f27bd6044}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Week_Day 1, !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fe47601e-9bc1-49be-9a1e-85eadcf40a98}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Summer_Design_Day 1, !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4e698d47-88ee-4865-acf8-941d79901f87}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Winter_Design_Day 1, !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {230bf684-0be1-42df-87c9-dc41a8f343fd}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Sunday_Rule 1, !- Name
  {b9e6ca54-2664-4616-b8b5-68325b8fa5a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eacb93f7-fe0a-48b8-b01f-c27e2b19034a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {eacb93f7-fe0a-48b8-b01f-c27e2b19034a}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Sunday 1, !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5a3cb28c-526c-4bd2-a02b-c2d8559682b4}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Saturday_Rule 1, !- Name
  {b9e6ca54-2664-4616-b8b5-68325b8fa5a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf522d5b-bba4-4b40-bd5f-48bba9d84ede}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {cf522d5b-bba4-4b40-bd5f-48bba9d84ede}, !- Handle
  PNNL_TSPR_Library_Hvac_Schedule_Saturday 1, !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {cfd82c8e-e252-46d6-bd23-82dd913e29ab}, !- Handle
  AirLoop air_handlers-457,               !- Name
  ,                                       !- Controller List Name
  {b9e6ca54-2664-4616-b8b5-68325b8fa5a1}, !- Availability Schedule
  {a82af9a0-c920-4d45-ad27-36a1bc9f0696}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d569b00d-5fa2-44a5-a5d6-785744b17b58}, !- Supply Side Inlet Node Name
  {4d3b19e6-82ec-46bf-8f8c-fd3ba6c6982f}, !- Demand Side Outlet Node Name
  {860d4500-04f0-4948-86d9-49c44e698950}, !- Demand Side Inlet Node A
  {1ad5dbaf-92f8-48e0-8c85-4d70bd8d1ca7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ddc4e74-95c6-4ec5-9772-3bf26c4be5f5}, !- Demand Mixer Name
  {e8470930-1a87-4b94-bd6a-f332183450f0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ef044c31-eaa9-4ff3-9db2-1dbc0cc15b2e}, !- Handle
  Node 33,                                !- Name
  {d569b00d-5fa2-44a5-a5d6-785744b17b58}, !- Inlet Port
  {5edc5997-0e4e-44b7-aa9d-849114c17080}; !- Outlet Port

OS:Node,
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Handle
  Node 34,                                !- Name
  {118d4235-af78-4532-a0a8-fb28b86544a4}, !- Inlet Port
  {1ad5dbaf-92f8-48e0-8c85-4d70bd8d1ca7}; !- Outlet Port

OS:Connection,
  {d569b00d-5fa2-44a5-a5d6-785744b17b58}, !- Handle
  {a3ffd58d-99bb-4d9c-863f-1197db2b309b}, !- Name
  {cfd82c8e-e252-46d6-bd23-82dd913e29ab}, !- Source Object
  8,                                      !- Outlet Port
  {ef044c31-eaa9-4ff3-9db2-1dbc0cc15b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad5dbaf-92f8-48e0-8c85-4d70bd8d1ca7}, !- Handle
  {1d97c681-efb3-4ca3-9c5c-d9fd899412f9}, !- Name
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Source Object
  3,                                      !- Outlet Port
  {cfd82c8e-e252-46d6-bd23-82dd913e29ab}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2bd16539-395d-4489-b7ce-3193b2328c1e}, !- Handle
  Node 35,                                !- Name
  {860d4500-04f0-4948-86d9-49c44e698950}, !- Inlet Port
  {501fe0a3-1c96-4819-8bba-0b8e4a66ac78}; !- Outlet Port

OS:Node,
  {22c27798-fe70-431c-ba8a-fee36977cc1f}, !- Handle
  Node 36,                                !- Name
  {770bf104-e65c-4201-80b3-bb8232a34700}, !- Inlet Port
  {4d3b19e6-82ec-46bf-8f8c-fd3ba6c6982f}; !- Outlet Port

OS:Node,
  {03157f94-1a8f-453d-8783-88a6efd75669}, !- Handle
  Node 37,                                !- Name
  {b7d2f979-3182-4cb2-96c2-1024e807d052}, !- Inlet Port
  {78bd3c53-351f-40e6-ae8e-f0b6d7142a6f}; !- Outlet Port

OS:Connection,
  {860d4500-04f0-4948-86d9-49c44e698950}, !- Handle
  {7563db3e-9017-4e4f-9a35-77a04ec2b376}, !- Name
  {cfd82c8e-e252-46d6-bd23-82dd913e29ab}, !- Source Object
  10,                                     !- Outlet Port
  {2bd16539-395d-4489-b7ce-3193b2328c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3b19e6-82ec-46bf-8f8c-fd3ba6c6982f}, !- Handle
  {787f8e45-4037-4113-956f-97c3366deeb9}, !- Name
  {22c27798-fe70-431c-ba8a-fee36977cc1f}, !- Source Object
  3,                                      !- Outlet Port
  {cfd82c8e-e252-46d6-bd23-82dd913e29ab}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8470930-1a87-4b94-bd6a-f332183450f0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {501fe0a3-1c96-4819-8bba-0b8e4a66ac78}, !- Inlet Node Name
  {95e8d4ee-f9bf-44bc-a3dd-d1d255028ce5}, !- Outlet Node Name 1
  {b6ef914d-5158-4cd5-ad55-c067d86261e1}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {1ddc4e74-95c6-4ec5-9772-3bf26c4be5f5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {770bf104-e65c-4201-80b3-bb8232a34700}, !- Outlet Node Name
  {039094de-8aa4-4e36-bbba-b0ab04d4fb74}, !- Inlet Node Name 1
  {21cffb37-4112-47c7-8598-61f585b1b636}; !- Inlet Node Name 2

OS:Connection,
  {501fe0a3-1c96-4819-8bba-0b8e4a66ac78}, !- Handle
  {9cecb279-b1d3-429e-8e14-a7fb7f932199}, !- Name
  {2bd16539-395d-4489-b7ce-3193b2328c1e}, !- Source Object
  3,                                      !- Outlet Port
  {e8470930-1a87-4b94-bd6a-f332183450f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770bf104-e65c-4201-80b3-bb8232a34700}, !- Handle
  {24556195-1d13-47f1-adf7-b127677166df}, !- Name
  {1ddc4e74-95c6-4ec5-9772-3bf26c4be5f5}, !- Source Object
  2,                                      !- Outlet Port
  {22c27798-fe70-431c-ba8a-fee36977cc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06608052-35f4-4433-98a0-7d68ce5de601}, !- Handle
  {cfd82c8e-e252-46d6-bd23-82dd913e29ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {398d1099-330b-4640-acef-fec7ed1b56a9}, !- Handle
  Always On Discrete,                     !- Name
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e4a117b2-794f-4d56-b511-8279484cd3ab}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {a82af9a0-c920-4d45-ad27-36a1bc9f0696}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Controller:OutdoorAir,
  {a04fb917-0bd8-4d7d-9f3f-2578c09fb78c}, !- Handle
  Controller_OA-AirLoop air_handlers-457, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8f705040-4b9c-4a2e-8ffd-9964069f7817}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a148aef4-a26f-4eef-8f97-27f70ee1dac3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a148aef4-a26f-4eef-8f97-27f70ee1dac3}, !- Handle
  Controller_MV-AirLoop air_handlers-457, !- Name
  {398d1099-330b-4640-acef-fec7ed1b56a9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb555ce6-b36a-4561-a40e-1d9f73cf0884}, !- Handle
  OA_System-AirLoop air_handlers-457,     !- Name
  {a04fb917-0bd8-4d7d-9f3f-2578c09fb78c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5cd70264-8181-4d9d-899a-9e402336fb5f}, !- Mixed Air Node Name
  {db27f995-a581-416f-9ecf-03d34f125d15}, !- Outdoor Air Stream Node Name
  {f64e19ac-730e-47c0-8236-659ecc95e9a5}, !- Relief Air Stream Node Name
  {5edc5997-0e4e-44b7-aa9d-849114c17080}; !- Return Air Stream Node Name

OS:Node,
  {8740bddc-77b1-4f46-8af5-5be689e0c554}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  {af712454-e436-4469-aa2a-ce5021b13015}; !- Outlet Port

OS:Node,
  {29bdeb33-2a1f-4f21-ac2f-f141eb17f3c2}, !- Handle
  Node 39,                                !- Name
  {44e06fd2-ee1e-4cc6-a13f-7acbb47e57ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5edc5997-0e4e-44b7-aa9d-849114c17080}, !- Handle
  {b5390337-c8d0-450d-9b34-fad3c1e7cee3}, !- Name
  {ef044c31-eaa9-4ff3-9db2-1dbc0cc15b2e}, !- Source Object
  3,                                      !- Outlet Port
  {cb555ce6-b36a-4561-a40e-1d9f73cf0884}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {3aef9dd8-6fa4-4533-a6ef-383f64235e5a}, !- Handle
  AirLoop air_handlers-457_Fan_0.0cfm,    !- Name
  {b9e6ca54-2664-4616-b8b5-68325b8fa5a1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  766.64139225388,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8d742430-d765-4022-aafb-25c51deaa616}, !- Air Inlet Node Name
  {118d4235-af78-4532-a0a8-fb28b86544a4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {b4dc4127-80b1-4399-ace2-51869f255bef}, !- Handle
  Node 40,                                !- Name
  {5cd70264-8181-4d9d-899a-9e402336fb5f}, !- Inlet Port
  {e14c9aa2-9312-4773-9cd1-bd7c05a3fa60}; !- Outlet Port

OS:Connection,
  {5cd70264-8181-4d9d-899a-9e402336fb5f}, !- Handle
  {7023e6a8-4e66-4866-83b9-cff449de8c65}, !- Name
  {cb555ce6-b36a-4561-a40e-1d9f73cf0884}, !- Source Object
  5,                                      !- Outlet Port
  {b4dc4127-80b1-4399-ace2-51869f255bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118d4235-af78-4532-a0a8-fb28b86544a4}, !- Handle
  {c337e3a2-1b8f-472c-83f3-804f7a231fba}, !- Name
  {3aef9dd8-6fa4-4533-a6ef-383f64235e5a}, !- Source Object
  17,                                     !- Outlet Port
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Compact,
  {8f705040-4b9c-4a2e-8ffd-9964069f7817}, !- Handle
  Economizer Efficiency Schedule,         !- Name
  {0ef5b56b-201a-473e-b35e-4475596b9897}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.9;                                    !- Field 4

OS:Coil:Heating:Water,
  {cae50bb8-1f14-4fae-84a4-480f063be6d5}, !- Handle
  Coil Heating Water 1,                   !- Name
  {c36673b7-1931-493f-be83-87408fa37048}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {783e5945-fbc0-4401-a2f2-7bceb2421e85}, !- Water Inlet Node Name
  {0fbb3255-c23f-4b90-8363-c92e426055e3}, !- Water Outlet Node Name
  {8491bb01-721e-46c1-a8ca-5d11726cb6d3}, !- Air Inlet Node Name
  {396defad-48c9-4656-b567-0ae5699139a5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4d1deed-44e4-4d14-a960-a6f4ce405a85}, !- Handle
  Node 41,                                !- Name
  {0fbb3255-c23f-4b90-8363-c92e426055e3}, !- Inlet Port
  {b7796967-4703-41af-922d-d5298494dccd}; !- Outlet Port

OS:Connection,
  {783e5945-fbc0-4401-a2f2-7bceb2421e85}, !- Handle
  {21fd037d-9146-487b-b962-f592dd6ec5a6}, !- Name
  {a5b4f8b3-4f7c-41f6-acf1-81ca941a5608}, !- Source Object
  3,                                      !- Outlet Port
  {cae50bb8-1f14-4fae-84a4-480f063be6d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fbb3255-c23f-4b90-8363-c92e426055e3}, !- Handle
  {8c8cb26c-3a03-4007-817e-88392fa56844}, !- Name
  {cae50bb8-1f14-4fae-84a4-480f063be6d5}, !- Source Object
  6,                                      !- Outlet Port
  {d4d1deed-44e4-4d14-a960-a6f4ce405a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7796967-4703-41af-922d-d5298494dccd}, !- Handle
  {b60f26d5-edfe-40c1-9083-379e10ce9e7c}, !- Name
  {d4d1deed-44e4-4d14-a960-a6f4ce405a85}, !- Source Object
  3,                                      !- Outlet Port
  {70fa0f68-6081-4603-98cf-b2ca4f15e0ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e337c670-7541-4220-94ce-ea43fd21e0fd}, !- Handle
  Node 42,                                !- Name
  {396defad-48c9-4656-b567-0ae5699139a5}, !- Inlet Port
  {8d742430-d765-4022-aafb-25c51deaa616}; !- Outlet Port

OS:Connection,
  {396defad-48c9-4656-b567-0ae5699139a5}, !- Handle
  {813020e0-9b3d-4417-8913-8f77db68bb2e}, !- Name
  {cae50bb8-1f14-4fae-84a4-480f063be6d5}, !- Source Object
  8,                                      !- Outlet Port
  {e337c670-7541-4220-94ce-ea43fd21e0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d742430-d765-4022-aafb-25c51deaa616}, !- Handle
  {a0d20d58-234d-4369-b4b4-f3149269179d}, !- Name
  {e337c670-7541-4220-94ce-ea43fd21e0fd}, !- Source Object
  3,                                      !- Outlet Port
  {3aef9dd8-6fa4-4533-a6ef-383f64235e5a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a75f877e-fcef-4d16-a4d7-699682813580}, !- Handle
  Controller Water Coil 1,                !- Name
  {cae50bb8-1f14-4fae-84a4-480f063be6d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {e337c670-7541-4220-94ce-ea43fd21e0fd}, !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {3c915b3b-7d67-4d55-86ee-a14ea41afbbe}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {c36673b7-1931-493f-be83-87408fa37048}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1fa719c8-57af-49da-aab8-bbe251cd5059}, !- Water Inlet Node Name
  {f3fe2bae-a790-48c4-a54e-d11e5615d874}, !- Water Outlet Node Name
  {e14c9aa2-9312-4773-9cd1-bd7c05a3fa60}, !- Air Inlet Node Name
  {18fdc059-d487-4005-bf94-ecf879dcaffb}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f870954f-6ad1-4797-8a31-caf2f26269df}, !- Handle
  Node 43,                                !- Name
  {f3fe2bae-a790-48c4-a54e-d11e5615d874}, !- Inlet Port
  {07c94a60-1e2d-4324-a0a9-e01863014bb5}; !- Outlet Port

OS:Connection,
  {1fa719c8-57af-49da-aab8-bbe251cd5059}, !- Handle
  {a97ec3bc-178b-44f8-80f6-2f1a675863a7}, !- Name
  {a0beea20-5909-4d19-9365-9c20771079b6}, !- Source Object
  3,                                      !- Outlet Port
  {3c915b3b-7d67-4d55-86ee-a14ea41afbbe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f3fe2bae-a790-48c4-a54e-d11e5615d874}, !- Handle
  {50d41246-90a0-45cf-8697-3a7aa144ebb8}, !- Name
  {3c915b3b-7d67-4d55-86ee-a14ea41afbbe}, !- Source Object
  11,                                     !- Outlet Port
  {f870954f-6ad1-4797-8a31-caf2f26269df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c94a60-1e2d-4324-a0a9-e01863014bb5}, !- Handle
  {4f605e25-27c7-4748-aba0-505577c5c754}, !- Name
  {f870954f-6ad1-4797-8a31-caf2f26269df}, !- Source Object
  3,                                      !- Outlet Port
  {b0a0ea66-af24-40d1-877a-bcb776047739}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12c41b46-4c63-41d5-8cf8-e1aebbd057bd}, !- Handle
  Node 44,                                !- Name
  {18fdc059-d487-4005-bf94-ecf879dcaffb}, !- Inlet Port
  {8491bb01-721e-46c1-a8ca-5d11726cb6d3}; !- Outlet Port

OS:Connection,
  {e14c9aa2-9312-4773-9cd1-bd7c05a3fa60}, !- Handle
  {9fc092e3-02bd-4f95-82d9-444e8ea92366}, !- Name
  {b4dc4127-80b1-4399-ace2-51869f255bef}, !- Source Object
  3,                                      !- Outlet Port
  {3c915b3b-7d67-4d55-86ee-a14ea41afbbe}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {18fdc059-d487-4005-bf94-ecf879dcaffb}, !- Handle
  {6b7f1f7d-5e4c-47e0-abca-ef415fbdcb95}, !- Name
  {3c915b3b-7d67-4d55-86ee-a14ea41afbbe}, !- Source Object
  13,                                     !- Outlet Port
  {12c41b46-4c63-41d5-8cf8-e1aebbd057bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8491bb01-721e-46c1-a8ca-5d11726cb6d3}, !- Handle
  {1dc484f8-858e-4353-bfb7-64aecd10b00a}, !- Name
  {12c41b46-4c63-41d5-8cf8-e1aebbd057bd}, !- Source Object
  3,                                      !- Outlet Port
  {cae50bb8-1f14-4fae-84a4-480f063be6d5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2aca9eac-1fbe-4a8e-b2fc-a13e3b617e3d}, !- Handle
  Controller Water Coil 2,                !- Name
  {3c915b3b-7d67-4d55-86ee-a14ea41afbbe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {12c41b46-4c63-41d5-8cf8-e1aebbd057bd}, !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:MixedAir,
  {00c36402-be40-420d-b630-df932ae2b7e5}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  Temperature,                            !- Control Variable
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Reference Setpoint Node Name
  {e337c670-7541-4220-94ce-ea43fd21e0fd}, !- Fan Inlet Node Name
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Fan Outlet Node Name
  {b4dc4127-80b1-4399-ace2-51869f255bef}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {b6412e70-dd8d-4a6e-a9b1-a27d3fc65299}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  Temperature,                            !- Control Variable
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Reference Setpoint Node Name
  {e337c670-7541-4220-94ce-ea43fd21e0fd}, !- Fan Inlet Node Name
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Fan Outlet Node Name
  {12c41b46-4c63-41d5-8cf8-e1aebbd057bd}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {61ea37aa-b6c8-4805-a89a-aec8b2955513}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  Temperature,                            !- Control Variable
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Reference Setpoint Node Name
  {e337c670-7541-4220-94ce-ea43fd21e0fd}, !- Fan Inlet Node Name
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}, !- Fan Outlet Node Name
  {e337c670-7541-4220-94ce-ea43fd21e0fd}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {d40ae6c1-a9f0-4e74-a042-d28aefaa34d1}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.6,                                   !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {67c79278-17a5-427e-ac40-b7d6d2b4eee6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {497d2e39-3f02-4fcd-a044-f59d04a8e388}, !- Handle
  Coil Heating Electric 1,                !- Name
  {c36673b7-1931-493f-be83-87408fa37048}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {347a9dfc-f960-4f31-95b7-7dc5d485e743}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {b9e6ca54-2664-4616-b8b5-68325b8fa5a1}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:SeriesPIU:Reheat,
  {07563fe3-e51f-419e-b7d6-8369eb11bce7}, !- Handle
  Air Terminal Single Duct Series PIU Reheat 1, !- Name
  {c36673b7-1931-493f-be83-87408fa37048}, !- Availability Schedule Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  {cb165e5c-8063-46bc-9bf9-2a0277eeddb1}, !- Supply Air Inlet Node
  ,                                       !- Secondary Air Inlet Node
  {b7d2f979-3182-4cb2-96c2-1024e807d052}, !- Outlet Node
  ,                                       !- Reheat Coil Air Inlet Node
  ,                                       !- Zone Mixer Name
  {347a9dfc-f960-4f31-95b7-7dc5d485e743}, !- Fan Name
  {497d2e39-3f02-4fcd-a044-f59d04a8e388}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3aba089e-3cd5-4d93-b619-1270f0afa6be}, !- Handle
  Node 45,                                !- Name
  {95e8d4ee-f9bf-44bc-a3dd-d1d255028ce5}, !- Inlet Port
  {cb165e5c-8063-46bc-9bf9-2a0277eeddb1}; !- Outlet Port

OS:Connection,
  {95e8d4ee-f9bf-44bc-a3dd-d1d255028ce5}, !- Handle
  {61c35b3f-4c06-49cb-96c7-bac9f28dc44d}, !- Name
  {e8470930-1a87-4b94-bd6a-f332183450f0}, !- Source Object
  3,                                      !- Outlet Port
  {3aba089e-3cd5-4d93-b619-1270f0afa6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb165e5c-8063-46bc-9bf9-2a0277eeddb1}, !- Handle
  {ed6f38a8-24fa-423a-8dd9-cb4f2066bdd3}, !- Name
  {3aba089e-3cd5-4d93-b619-1270f0afa6be}, !- Source Object
  3,                                      !- Outlet Port
  {07563fe3-e51f-419e-b7d6-8369eb11bce7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b7d2f979-3182-4cb2-96c2-1024e807d052}, !- Handle
  {071a765e-a8d1-4945-b77e-4db25b23577f}, !- Name
  {07563fe3-e51f-419e-b7d6-8369eb11bce7}, !- Source Object
  8,                                      !- Outlet Port
  {03157f94-1a8f-453d-8783-88a6efd75669}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ab961345-5517-47e0-b2fb-f075876d54ee}, !- Handle
  ERV-AirLoop air_handlers-457,           !- Name
  {398d1099-330b-4640-acef-fec7ed1b56a9}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {af712454-e436-4469-aa2a-ce5021b13015}, !- Supply Air Inlet Node
  {a73a2e8c-62cc-4476-b485-31c060f2c1c1}, !- Supply Air Outlet Node
  {a973ab9d-41a7-4904-8700-e67105c90ee1}, !- Exhaust Air Inlet Node
  {44e06fd2-ee1e-4cc6-a13f-7acbb47e57ec}, !- Exhaust Air Outlet Node
  4387.74847351776,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {21953c09-8dfb-4a6b-af75-23eb5fd91b3d}, !- Handle
  Node 47,                                !- Name
  {a73a2e8c-62cc-4476-b485-31c060f2c1c1}, !- Inlet Port
  {db27f995-a581-416f-9ecf-03d34f125d15}; !- Outlet Port

OS:Connection,
  {af712454-e436-4469-aa2a-ce5021b13015}, !- Handle
  {b0733458-0548-4426-a5d2-b1e6047ee5c1}, !- Name
  {8740bddc-77b1-4f46-8af5-5be689e0c554}, !- Source Object
  3,                                      !- Outlet Port
  {ab961345-5517-47e0-b2fb-f075876d54ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a73a2e8c-62cc-4476-b485-31c060f2c1c1}, !- Handle
  {bc6ebc0d-8276-4c14-9fe2-007522c2c0f5}, !- Name
  {ab961345-5517-47e0-b2fb-f075876d54ee}, !- Source Object
  13,                                     !- Outlet Port
  {21953c09-8dfb-4a6b-af75-23eb5fd91b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db27f995-a581-416f-9ecf-03d34f125d15}, !- Handle
  {22483582-cee2-4736-8bf6-4179f6b9db7e}, !- Name
  {21953c09-8dfb-4a6b-af75-23eb5fd91b3d}, !- Source Object
  3,                                      !- Outlet Port
  {cb555ce6-b36a-4561-a40e-1d9f73cf0884}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6adb6582-b5fc-4077-80cb-dece9b436532}, !- Handle
  Node 48,                                !- Name
  {f64e19ac-730e-47c0-8236-659ecc95e9a5}, !- Inlet Port
  {a973ab9d-41a7-4904-8700-e67105c90ee1}; !- Outlet Port

OS:Connection,
  {f64e19ac-730e-47c0-8236-659ecc95e9a5}, !- Handle
  {694b4c34-7b78-441c-a4e2-9218f5dd4462}, !- Name
  {cb555ce6-b36a-4561-a40e-1d9f73cf0884}, !- Source Object
  7,                                      !- Outlet Port
  {6adb6582-b5fc-4077-80cb-dece9b436532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a973ab9d-41a7-4904-8700-e67105c90ee1}, !- Handle
  {9f68ea87-0a9a-41c2-bbe1-b43ea4b8becb}, !- Name
  {6adb6582-b5fc-4077-80cb-dece9b436532}, !- Source Object
  3,                                      !- Outlet Port
  {ab961345-5517-47e0-b2fb-f075876d54ee}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {44e06fd2-ee1e-4cc6-a13f-7acbb47e57ec}, !- Handle
  {9cd6a9e2-ec10-4865-b107-6f095d1b28f3}, !- Name
  {ab961345-5517-47e0-b2fb-f075876d54ee}, !- Source Object
  15,                                     !- Outlet Port
  {29bdeb33-2a1f-4f21-ac2f-f141eb17f3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {909e5f27-c88d-462f-b4e7-a08ba87a3e7a}, !- Handle
  PNNL_TSPR_Library_Outdoor_Air,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {20d80799-3345-42dc-a0ba-8290521e0a76}, !- Handle
  PNNL_TSPR_Office_Outdoor_Air,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {fad03cd2-53bc-46cc-a4fa-c592e281e9e1}, !- Handle
  Surface 81,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e5ab052-05be-4921-a5df-669de9f5385e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 2 {m}
  -57.15, 30.48, 0,                       !- X,Y,Z Vertex 3 {m}
  -52.578, 25.908, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971ced57-df29-491a-aeb3-da3713cc7aca}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f63a955-77f2-48df-8422-9545a011f728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  57.15, 30.48, 0,                        !- X,Y,Z Vertex 2 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  52.578, -25.908, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6845882-0431-4bee-9aca-c088b2f58e76}, !- Handle
  Surface 83,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50c8d3df-527d-4a42-9bf7-21f3ecf10521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.15, -30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 2 {m}
  -52.578, -25.908, 0,                    !- X,Y,Z Vertex 3 {m}
  -57.15, -30.48, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca09527f-1bc4-420a-b376-35709e807a2b}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2282d5d8-1e86-45d9-ae4c-75da17b5aa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e86235e-f0d0-46ef-867b-2b3a4bc78e89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.578, -25.908, 0,                     !- X,Y,Z Vertex 1 {m}
  52.578, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  -52.578, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  -52.578, -25.908, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {535feb9a-b524-4b17-87b5-68cb797a7396}, !- Handle
  Basement_wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {a28db9e3-aa9e-4faa-ba5e-67a0ddadebe6}, !- Layer 1
  {34b7058a-9b82-4f87-be85-9e6a644569ea}; !- Layer 2

OS:Material,
  {a28db9e3-aa9e-4faa-ba5e-67a0ddadebe6}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {34b7058a-9b82-4f87-be85-9e6a644569ea}, !- Handle
  Basement_wall_Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5fdd58b8-ce4d-409d-9d61-338af21a8467}, !- Handle
  {535feb9a-b524-4b17-87b5-68cb797a7396}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {2e074557-d6db-4130-b058-6204e7a09184}, !- Handle
  Basement_wall 1,                        !- Name
  ,                                       !- Surface Rendering Name
  {34b7058a-9b82-4f87-be85-9e6a644569ea}, !- Layer 1
  {a28db9e3-aa9e-4faa-ba5e-67a0ddadebe6}; !- Layer 2

OS:StandardsInformation:Construction,
  {cfba1320-d65e-455e-b8b3-db26415770b0}, !- Handle
  {2e074557-d6db-4130-b058-6204e7a09184}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {8a13c4d7-64de-4ca4-8ece-23b8b036083d}, !- Handle
  Basement_wall 2,                        !- Name
  ,                                       !- Surface Rendering Name
  {a28db9e3-aa9e-4faa-ba5e-67a0ddadebe6}; !- Layer 1

OS:StandardsInformation:Construction,
  {00f0cf7e-43d3-4f93-8517-d84a3d06f52b}, !- Handle
  {8a13c4d7-64de-4ca4-8ece-23b8b036083d}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {2f7b3389-deab-4387-afa2-dab0a97150f5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {94e975a6-29ef-45b9-923d-263c6f05a0fb}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {ff201c10-26e6-4f29-b612-f9857dac556e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {da3ba541-4a4c-4c7f-a890-a6a3e63360ed}, !- Handle
  Default Surface Constructions 3,        !- Name
  {94e975a6-29ef-45b9-923d-263c6f05a0fb}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {ff201c10-26e6-4f29-b612-f9857dac556e}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {f98daba1-54f9-46cf-bb66-3c82776c5ad9}, !- Handle
  Default Construction Set 2,             !- Name
  {2f7b3389-deab-4387-afa2-dab0a97150f5}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {da3ba541-4a4c-4c7f-a890-a6a3e63360ed}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Construction:FfactorGroundFloor,
  {0850eb1d-5dd0-46a4-8c13-bbe2a41db9aa}, !- Handle
  Construction Ffactor Ground Floor 2,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  257.805936,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b01e8a5e-5ddc-4b96-9f96-6e0127b62ef4}, !- Handle
  Construction Ffactor Ground Floor 3,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  501.676416,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e742280c-3aa3-45f9-80d1-3a13b17c4acf}, !- Handle
  Construction Ffactor Ground Floor 4,    !- Name
  1.26363,                                !- F-Factor {W/m-K}
  5448.763296,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:CfactorUndergroundWall,
  {02638f23-dc33-479a-9702-e2fc172ca33c}, !- Handle
  Construction Cfactor Underground Wall 2, !- Name
  2.8391315,                              !- C-Factor {W/m2-K}
  0.9144;                                 !- Height {m}

OS:Construction:CfactorUndergroundWall,
  {bedc580f-c732-4d81-a8da-e440849f8d86}, !- Handle
  Construction Cfactor Underground Wall 3, !- Name
  2.8391315,                              !- C-Factor {W/m2-K}
  2.7432;                                 !- Height {m}

OS:Node,
  {62c02483-3da3-4e31-8313-5dd857e5c80c}, !- Handle
  Node 46,                                !- Name
  {c10a2b54-5407-4f3a-bf59-d4d4fb9cf8e3}, !- Inlet Port
  {039094de-8aa4-4e36-bbba-b0ab04d4fb74}; !- Outlet Port

OS:Connection,
  {78bd3c53-351f-40e6-ae8e-f0b6d7142a6f}, !- Handle
  {5e3b8a57-fce7-43fe-8ccf-4bc3e08b4c6c}, !- Name
  {03157f94-1a8f-453d-8783-88a6efd75669}, !- Source Object
  3,                                      !- Outlet Port
  {3beda91c-7a7c-4d8d-8606-adb2f08eb186}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c10a2b54-5407-4f3a-bf59-d4d4fb9cf8e3}, !- Handle
  {366ae642-0d81-4af0-9a99-756a2dfc6fb6}, !- Name
  {930ce6b5-bd46-43d4-b2a8-657708c9f886}, !- Source Object
  3,                                      !- Outlet Port
  {62c02483-3da3-4e31-8313-5dd857e5c80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039094de-8aa4-4e36-bbba-b0ab04d4fb74}, !- Handle
  {6e1fe726-eae2-42ff-a0fc-9af4c5deb9b8}, !- Name
  {62c02483-3da3-4e31-8313-5dd857e5c80c}, !- Source Object
  3,                                      !- Outlet Port
  {1ddc4e74-95c6-4ec5-9772-3bf26c4be5f5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:SeriesPIU:Reheat,
  {ded20c18-2615-4c43-9ad5-a55537c52276}, !- Handle
  Air Terminal Single Duct Series PIU Reheat 2, !- Name
  {c36673b7-1931-493f-be83-87408fa37048}, !- Availability Schedule Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  0.3,                                    !- Minimum Primary Air Flow Fraction
  {0b4e9342-35e5-42f0-86c7-c5ca9f9ea4cf}, !- Supply Air Inlet Node
  {0d5550de-4b94-43a4-b607-363473203a01}, !- Secondary Air Inlet Node
  {91087574-a489-4273-9bd4-8d5d7b3346e9}, !- Outlet Node
  ,                                       !- Reheat Coil Air Inlet Node
  ,                                       !- Zone Mixer Name
  {f0587e78-d8f9-44c3-a3b6-95cd4aee16b0}, !- Fan Name
  {5d3f2fe8-342a-4d3c-9510-b540b4166869}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {5d3f2fe8-342a-4d3c-9510-b540b4166869}, !- Handle
  Coil Heating Electric 2,                !- Name
  {c36673b7-1931-493f-be83-87408fa37048}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f0587e78-d8f9-44c3-a3b6-95cd4aee16b0}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {b9e6ca54-2664-4616-b8b5-68325b8fa5a1}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {808c475f-c425-434a-aef7-ead7ba8eeae9}, !- Handle
  Node 49,                                !- Name
  {91087574-a489-4273-9bd4-8d5d7b3346e9}, !- Inlet Port
  {9f5728a0-dc70-4fed-a09d-fb570a259a88}; !- Outlet Port

OS:Node,
  {c54928f4-f657-4992-ac60-dacee1b6c2fa}, !- Handle
  Node 50,                                !- Name
  {ff23107c-56f5-4e7a-9cde-7c2b13267936}, !- Inlet Port
  {21cffb37-4112-47c7-8598-61f585b1b636}; !- Outlet Port

OS:Connection,
  {9f5728a0-dc70-4fed-a09d-fb570a259a88}, !- Handle
  {3c266b4a-6143-4f46-9d97-d3ec5c82a0dc}, !- Name
  {808c475f-c425-434a-aef7-ead7ba8eeae9}, !- Source Object
  3,                                      !- Outlet Port
  {ec6b841f-f971-4a3c-8c60-e71323550dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff23107c-56f5-4e7a-9cde-7c2b13267936}, !- Handle
  {205ed7fb-e8e5-41d5-b8a2-0a3945d9180f}, !- Name
  {41821414-d048-4378-85e5-6c381413809b}, !- Source Object
  3,                                      !- Outlet Port
  {c54928f4-f657-4992-ac60-dacee1b6c2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cffb37-4112-47c7-8598-61f585b1b636}, !- Handle
  {5eefbeb8-9999-4e04-89ce-6007919d3646}, !- Name
  {c54928f4-f657-4992-ac60-dacee1b6c2fa}, !- Source Object
  3,                                      !- Outlet Port
  {1ddc4e74-95c6-4ec5-9772-3bf26c4be5f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c0158fe0-c4f9-43ee-bb35-974ab37f2619}, !- Handle
  Node 51,                                !- Name
  {b6ef914d-5158-4cd5-ad55-c067d86261e1}, !- Inlet Port
  {0b4e9342-35e5-42f0-86c7-c5ca9f9ea4cf}; !- Outlet Port

OS:Connection,
  {b6ef914d-5158-4cd5-ad55-c067d86261e1}, !- Handle
  {f6a1ae7e-a6bf-46bd-99ab-ce509fd143c7}, !- Name
  {e8470930-1a87-4b94-bd6a-f332183450f0}, !- Source Object
  4,                                      !- Outlet Port
  {c0158fe0-c4f9-43ee-bb35-974ab37f2619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4e9342-35e5-42f0-86c7-c5ca9f9ea4cf}, !- Handle
  {34feb3d5-881d-4caa-b85d-0cf9e0ff5bfc}, !- Name
  {c0158fe0-c4f9-43ee-bb35-974ab37f2619}, !- Source Object
  3,                                      !- Outlet Port
  {ded20c18-2615-4c43-9ad5-a55537c52276}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {91087574-a489-4273-9bd4-8d5d7b3346e9}, !- Handle
  {9d7715fd-9e08-4626-92b7-2f5713e04c2c}, !- Name
  {ded20c18-2615-4c43-9ad5-a55537c52276}, !- Source Object
  8,                                      !- Outlet Port
  {808c475f-c425-434a-aef7-ead7ba8eeae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11d92e2f-9dbd-4366-bef2-41a9894e88d2}, !- Handle
  Node 52,                                !- Name
  {21a67038-2de4-4570-8daf-789575e64e46}, !- Inlet Port
  {0d5550de-4b94-43a4-b607-363473203a01}; !- Outlet Port

OS:Connection,
  {21a67038-2de4-4570-8daf-789575e64e46}, !- Handle
  {815f2dcf-df15-4c76-b330-76e76abec2af}, !- Name
  {eeaf1607-8029-4d5f-a7e1-1dbca047407d}, !- Source Object
  3,                                      !- Outlet Port
  {11d92e2f-9dbd-4366-bef2-41a9894e88d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5550de-4b94-43a4-b607-363473203a01}, !- Handle
  {ee70e5fb-5c89-40ce-85e4-270503b5abb2}, !- Name
  {11d92e2f-9dbd-4366-bef2-41a9894e88d2}, !- Source Object
  3,                                      !- Outlet Port
  {ded20c18-2615-4c43-9ad5-a55537c52276}, !- Target Object
  7;                                      !- Inlet Port

